                                                                                                                              Heat Pumps
                                                                                                                      Air

                                                                                                                              RP14 Series

Rheem Classic® Series
Heat Pump

                       RP14 Series

                           Efficiencies: 14 SEER/11.5 EER 8.2 HSPF
                           Nominal Sizes 11/2 to 5 Ton [5.28 to 17.6 kW]
                           Cooling Capacities 17.3 to 60.5 kBTU
                           [5.7 to 17.7 kW]

                                                  "Proper sizing and installation of equipment is critical to achieve
                                                   optimal performance."

· New composite base pan - dampens sound, captures louver            · Integrated heat pump lift receptacle - allows standard CPVC
   panels, eliminates corrosion and reduces number of fasteners         stands to be inserted into the base
   needed
                                                                     · PlusOneTM Triple Service Access - 15" wide, industry lead-
· Improved tubing design - reduces vibration and stress, mak-           ing corner service access - makes repairs easier and faster.
   ing unit quieter and reducing opportunity for leaks                  The two fastener removable corner allows optimal access to
                                                                        internal unit components. Individual louver panels come out
· Optimized defrost characteristics - decrease defrosting and           once fastener is removed, for faster coil cleaning and easier
   provide better home comfort                                          cabinet reassembly

· Powder coat paint system - for a long lasting professional finish  · Diagnostic service window with two-fastener opening -
                                                                        provides access to the TXV valves and the heat pump revers-
· Optimized reversing valve sizing - improves shifting perfor-          ing valve before opening the unit.
   mance for quieter unit operation and increased life of the
   system                                                            · External gauge port access - allows easy connection of
                                                                        "low-loss" gauge ports
· Enhanced mufflers - help to dissipate vibration energy for
   quieter unit operation                                            · Single-row condenser coil - makes unit lighter and allows thor-
                                                                        ough coil cleaning to maintain "out of the box" performance
· Scroll compressor - a sound abating feature added to the
   compressor significantly reduces noise when system transi-        · 35% fewer cabinet fasteners and fastener-free base - allow
   tions in and out of defrost mode                                     for faster access to internal components and hassle-free
                                                                        panel removal
· Modern cabinet aesthetics - increased curb appeal with visu-
   ally appealing design                                             · Service trays - hold fasteners or caps during service calls

· Curved louver panels - provide ultimate coil protection,           · QR code - provides technical information on demand for
   enhance cabinet strength, and increased cabinet rigidity             faster service calls

· Optimized fan orifice - optimizes airflow and reduces unit         · Fan motor harness with extra-long wires - allows unit top to
   sound                                                                be removed without disconnecting fan wire

· Rust resistant screws - confirmed through 1500-hour salt
   spray testing

· PlusOneTM Expanded Valve Space - 3"-4"-5" service valve
   space - provides a minimum working area of 27-square
   inches for easier access

                                                                     FORM NO. P11-806 REV. 12
         Table of Contents
Air

         RP14 Series

                                         TABLE OF CONTENTS

                          Standard Feature Table ............................................................................................3
                          Available SKUs ........................................................................................................3
                          Features & Benefits ..............................................................................................4-5
                          Model Number Identification ................................................................................6-7
                          Physical Data ............................................................................................................8
                          Electrical Data ..........................................................................................................8
                          Accessories ..............................................................................................................9
                          Weighted Sound Power ............................................................................................9
                          Unit Dimensions......................................................................................................10
                          Clearances ..............................................................................................................11
                          Wiring Diagrams ....................................................................................................12
                          Application Guidelines ............................................................................................12
                          Refrigerant Line Size Information ......................................................................13-16
                          Performance Data ..................................................................................................17
                          Guide Specifications ..............................................................................................18
                          Limited Warranty ....................................................................................................19

2
                                                                       Standard Feature Table/Available SKUs
                                                               Air

                                                                       RP14 Series

Standard Feature Table                 18    24    30    36    42                                         48    60

                            Feature                                                                             
  R-410a Refrigerant
  Maximum SEER                         14    14    14    14    14                                         14    14
  Maximum EER
  Scroll Compressor                    11.5  11.5  11.5  11.5  11.5                                       11.5  11.5
  Field Installed Filter Drier
  Front Seating Service Valves                                                                                  
  High Pressure Switch
  Low Pressure Switch                                                                                           
  Internal Pressure Relief Valve
  Internal Thermal Overload                                                                                     
  Long Line capability
  Low Ambient capability with Kit                                                                               
  3-4-5 Service Valve Access
  Composite Basepan                                                                                             
  2 Screw Control Box Access
  15" Access to Internal Components                                                                             
  Quick release louver panel design
  No fasteners to remove along bottom                                                                           
  Optimized Venturi Airflow
  Single row condenser coil                                                                                     
  Powder coated paint
  Rust resistant screws                                                                                         
  QR code
  External gauge ports                                                                                          
  Service trays
 = Standard                                                                                                     

Available SKUs                                                                                                  

                 Available Models                                                                               
                  RP1418CJ1NA
                  RP1424AJ1NA                                                                                   
                  RP1430AJ1NA
                  RP1436AC1NA                                                                                   
                  RP1436AD1NA
                  RP1436AJ1NA                                                                                   
                  RP1442CJ1NA
                  RP1442CC1NA                                                                                   
                  RP1442CD1NA
                  RP1448AJ1NA                                                                                   
                  RP1448AC1NA
                  RP1448AD1NA                                                                                   
                  RP1460BJ1NA
                  RP1460BC1NA                                                                                   
                  RP1460BD1NA
                                                                                                                

                                                                                                                

                                                                                        Description
                                       Classic ® 1 1/2 ton 14 SEER Single-Stage Heat Pump-208/230/1/60
                                       Classic ® 2 ton 14 SEER Single-Stage Heat Pump-208/230/1/60
                                       Classic ® 2 1/2 ton 14 SEER Single-Stage Heat Pump-208/230/1/60
                                       Classic ® 3 ton 14 SEER Single-Stage Heat Pump-208/230/3/60
                                       Classic ® 3 ton 14 SEER Single-Stage Heat Pump-460/3/60
                                       Classic ® 3 ton 14 SEER Single-Stage Heat Pump-208/230/1/60
                                       Classic ® 3 1/2 ton 14 SEER Single-Stage Heat Pump-208/230/1/60
                                       Classic ® 3 1/2 ton 14 SEER Single-Stage Heat Pump-208/230/3/60
                                       Classic ® 3 1/2 ton 14 SEER Single-Stage Heat Pump-460/3/60
                                       Classic ® 4 ton 14 SEER Single-Stage Heat Pump-208/230/1/60
                                       Classic ® 4 ton 14 SEER Single-Stage Heat Pump-208/230/3/60
                                       Classic ® 4 ton 14 SEER Single-Stage Heat Pump-460/3/60
                                       Classic ® 5 ton 14 SEER Single-Stage Heat Pump-208/230/1/60
                                       Classic ® 5 ton 14 SEER Single-Stage Heat Pump-208/230/3/60
                                       Classic ® 5 ton 14 SEER Single-Stage Heat Pump-460/3/60

                                                                                                                  3
                  Features & Benefits                                                  12
         Air
                                                                                                                                                                          13
                  RP14 Series
                                                                       If in the rare event, greater access is needed to internal compo-
Introduction to RP14 Heat Pump                                         nents, such as the compressor, the entire corner of the unit can
                                                                       be removed along with the top cover assembly to have unprece-
The RP14 is our 14 SEER heat pump and is part of the Rheem             dented access to interior of the unit ( 14 ). Extra wire length is
heat pump product line that extends from 14 to 20 SEER. This           incorporated into each outdoor fan and compressor so top cover
highly featured and reliable heat pump is designed for years of        and control panel can be positioned next to unit. With minimal
reliable, efficient operation when matched with Rheem indoor           effort the plug can be removed from the compressor and the
aluminum evaporator coils and furnaces or air handler units with       outdoor fan wires can be removed from the capacitor to allow
aluminum evaporators.                                                  even more uncluttered access to the interior of the unit ( 15 ).
                                                                       Outdoor coils heights range from as short as 22" to 32", aiding
Our unique composite base ( 1 ) reduces sound emission, elimi-         access to the compressor. Disassembly to this degree and com-
nates rattles, significantly reduces fasteners, eliminates corrosion   plete reassembly only takes a first time service technician less
and has integrated brass compressor attachment inserts ( 2 ).          than 10 minutes. ( 18 )
Furthermore it has incorporated into the design, water manage-
ment features, means for hand placement ( 3 ) for unit maneu-                                                                       16 18
vering, screw trays ( 4 ) and inserts for lifting unit off pad. ( 5 )

   1

                                          2                            14      15
          4
                                                                       All units utilize strong formed louver panels which provide indus-
                                  463 5                                try leading coil protection. Louver removal for coil cleaning is
                                                                       accomplished by removing one screw and lifting the panel out
Service valves ( 6 ) are rigidly mounted in the composite base         of the composite base pan ( 17 ). All RP14 units utilize single row
with 3" between suction and discharge valves, 4" clearance             coils ( 16 ) making cleaning easy and complete, restoring the
below service valves and a minimum of 5" above the service             performance of the heat pump back to out of the box perfor-
valves, creating industry leading installation ease. The minimum       mance levels year after year.
27-square inches around the service valves allows ample room
to remove service valve schrader prior to brazing, plenty of clear-
ance for easy brazing of the suction and discharge lines to ser-
vice valve outlets, easy access and hookup of low loss refriger-
ant gauges ( 7 ), and access to the service valve caps for
opening. For applications with long-line lengths up to 250 feet
total equivalent length, up to 200 feet heat pump above evapo-
rator, or up to 80 feet evaporator above heat pump, the long-line
instructions in the installation manual should be followed.

      8  11

   7                                                                       17

                       9
      10

Controls are accessed from the corner of the unit by removing          The outdoor fan motor has sleeve bearings and is inherently
only two fasteners from the control access cover, revealing the        protected. The motor is totally enclosed for maximum protection
industry's largest 15" wide and 14" tall control area ( 8 ). With all  from weather, dust and corrosion. Access to the outdoor fan is
this room in the control area the high voltage electrical whip ( 9 )   made by removing four fasteners from the fan grille. The outdoor
can easily be inserted through the right size opening in the bot-      fan can be removed from the fan grille by removing 4 fasteners
tom of the control area. Routing it leads directly to contractor       in the rare case outdoor fan motor fails.
lugs for connection. The low voltage control wires ( 10 ) are easily
connected to units low voltage wiring. If contactor defrost con-       Each cabinet has optimized composite ( 19 ) fan orifice assuring
trol or capacitor ( 11 ) needs to be replaced there is more than       efficient and quiet airflow.
adequate space to make the repair. Furthermore, the service
window ( 12 ) can be removed to access the TXV and reversing                                                                                                                 19
valve by removing two screws or the entire corner can be removed
providing ultimate access to the TXV or reversing valve. ( 13 )

4
The entire cabinet has powder post paint ( 20 ) achieving 1000                                                                                                 Features & Benefits
hour salt spray rating, allowing the cabinet to retain its aesthetics                                                                                 Air
throughout its life.
                                                                                                                                                               RP14 Series
                                                                       24
                                    20                                     All units have been ship tested to assure units meet stringent
                                                                           "over the road" shipping conditions.
                                                                  23
                                                                           As manufactured all units in the RP14 family have cooling capa-
                                                      22                   bility to 55 °F. Addition of low ambient control will allow the unit
                                                                   21      to operate down to 0°F.

Scroll compressors with standard internal pressure relief and              Factory testing is performed on each unit. All component parts
internal thermal overload are used on all capacities assuring              meet well defined specification and continually go through
longevity of high efficient and quiet operation for the life of the        receiving inspections. Each component installed on a unit is
product. All RP14 Heat Pumps come standard with high and low               scanned, assuring correct component utilization for a given unit
pressure switches.                                                         capacity and voltage. All condenser coils are leak tested with
Each unit is shipped with filter drier for field installation and will     pressurization test to 550#'s and once installed and assembled,
trap any moisture or dirt that could contaminate the refrigerant           each units' complete refrigerant system is helium leak tested. All
system.                                                                    units are fully charged from the factory for up to 15 feet of pip-
                                                                           ing. All units are factory run tested. The RP14 has a 10-year
                                     25                                    conditional compressor and parts warranty (registration required).

All cabinets have industry leading structural strength due to the          Optional Accessories (Refer to accessory chart for model #)
composite base pan ( 21 ), interlocking corner post ( 22 ), formed
curved louver panels ( 23 ) and drawn top cover ( 24 ) making it           Compressor Crankcase Heater
the most durable cabinet on the market today.                              · Protects against refrigerant migration that can occur during
Each RP14 capacity has undergone rigorous psychro-
metric testing to assure performance ratings of                              low ambient operation
capacity, SEER, EER and HSPF per AHRI Standard
210/240 rating conditions. Also each unit bears the                        Compressor Sound Cover
UL mark and each unit is certified to UL 1995 safety standards.            · Reinforced vinyl compressor cover containing a 1½ inch thick
Each unit has undergone specific strain and modal testing to
assure tubing ( 25 ) is outside the units natural frequency and that         batt of fiberglass insulation
the suction and discharge lines connected to the compressor
with stand any starting, steady state operation or shut down               · Open edges are sealed with a one-inch wide hook and loop
forces imposed by the compressor.                                            fastening tape
All units have been sound tested in sound chamber to AHRI 270
rating conditions, and A-weighted Sound Power Level tables                 Compressor Hard Start Kit
produced, assuring units have acceptable noise qualities (see              · Single-phase units are equipped with a PSC compressor
page 9). Each unit has been ran in cooling operation at 95°F and
47°F and sound ratings for the RP14 range from as low as 74                  motor. This type of motor normally does not need a potential
dBA to 77 dBA.                                                               relay and start capacitor

                                                                           · In conditions such as low voltage, this kit may be required to
                                                                             increase the compressor starting torque

                                                                           Low Ambient Kit
                                                                           · Heat Pump operate satisfactorily in the cooling mode down to

                                                                             55°F outdoor air temperature without any additional controls

                                                                           · Kit can be added in the field enabling unit to operate properly
                                                                             down to 0° in the cooling mode

                                                                           · Crankcase heater and freezestat should be installed on com-
                                                                             pressors equipped with a low ambient kit

                                                                           3"/6"/12"
                                                                           · Gray high density polyethylene feet are available to raise unit

                                                                             off of mounting surface away from moisture

                                                                           5
Heat Pumps

R                                                                                                                                                                                                                                                                                                                                 Model Number IdentificationP1424AJ1NA*
                                                                                                                                                                                                                                                                                                                                Air

                                                                                                                                                                                                                                                                                                                              RP14 Series
6
Brand  Product               SEER                   Capacity        Major Series*          Voltage                                                              Type                 Controls                  Minor      Option
Rheem  Category                                      BTU/HR                                                                                               1 - Single-stage  N - Non-communicating            Series**     Code
                                                                    A - 1st Design  J - 1ph, 208-230/60
       P - Heat Pump 14 - 14 SEER           18 - 18,000 [5.28 kW]   B - 2nd Design  C - 3ph, 208-230/60                                                                                                   A - 1st Design   N/A
                                            24 - 24,000 [7.03 kW]   C - 3rd Design  D - 3ph, 460/60                                                                                                       B - 2nd Design
                                            30 - 30,000 [8.79 kW]
                                            36 - 36,000 [10.55 kW]
                                            42 - 42,000 [12.31 kW]
                                            48 - 48,000 [14.07 kW]
                                            60 - 60,000 [17.58 kW]

Air Conditioners (For Reference)

R         A                        14           24                         A                      J                                                                1                      N               A               *

Brand         Product            SEER               Capacity        Major Series*             Voltage                                                            Type                 Controls     Minor Series** Option Code
Rheem        Category                            BTU/HR [kW]
                             13 - 13 SEER                           A - 1st Design     J - 1ph, 208-230/60                                                1 - Single-stage  C - Communicating      A - 1st Design         N/A
       A - Air Conditioners  14 - 14 SEER   18 - 18,000 [5.28 kW]   B - 2nd Design     C - 3ph, 208-230/60                                                2 - Two-stage     N - Non-communicating
                             16 - 16 SEER   24 - 24,000 [7.03 kW]                      D - 3ph, 460/60                                                    V - Inverter
                             17 - 17 SEER   30 - 30,000 [8.79 kW]                                                                                                                                  B - 2nd Design
                             20 - 20 SEER   36 - 36,000 [10.55 kW]
                                            42 - 42,000 [12.31 kW]
                                            48 - 48,000 [14.07 kW]
                                            60 - 60,000 [17.58 kW]

Furnace Coils (For Reference)

R      C                     F              24                      17              S                                                                  T         A                 M               C            A               *
                                                                                                                                                                              Orientation
Brand    Product              Type                  Capacity          Width        Efficiency     Metering                                                Major Series*     M - Multi-poise     Casing    Minor Series**  Option
Rheem    Category                                    BTU/HR                                        Device                                                                                                                 Code
                      F - Furn Coil                                 14 - 14"    S- Standard Eff.                                                          A -1st Design                      C - Cased    A -1st Design
       C - Evap Coil  H - Air-Handler Coil  24 - 24,000 [7.03 kW]   17 - 17.5"  M- Mid Eff.       T-TXV                                                   B -2nd Design                      U - Uncased  B -2nd Design    N/A
                                            36 - 36,000 [10.55 kW]  21 - 21"    H- High Eff.      E-EEV
                                            48 - 48,000 [14.07 kW]  24 - 24.5"                    P-Piston
                                            60 - 60,000 [17.58 kW]

Note: The above Model Number ID's are for reference only. Available SKU's are listed on the standard features/available SKU page of model spec sheet.

[ ] Designates Metric Conversions
90%+ AFUE Gas Furnaces (For Reference)

R         96                     V          A                          70                       2                                                         3                      17                 M                    S              A

Brand     Series            Motor          Major Rev                     Input              Stages                                                           Air Flow         Cabinet        Configuration              NOx        Minor Rev
Rheem                                                               BTU/HR [kW]                                                                                                Width
       92 - 92 AFUE      V - Variable    A - 1st Design                                1 - Single-stage                                                3 - up to 3 ton                       M - Multi-poise       X - Low NOx   A - 1st Design
       95 - 95 AFUE          speed       B - 2nd Design      040 - 42,000 [12.31 kW]   2 - Two-stage                                                   5 - 3 1/2 up to 5 ton  14 - 14"       U - Upflow            S - Standard  B - 2nd Design
       96 - 96 AFUE                                          060 - 56,000 [16.41 kW]   M - Modulating                                                                         17 - 17.5"     K - Downflow
       97 - 97 AFUE      T - Constant                        070 - 70,000 [20.51 kW]                                                                                          21 - 21"
       98 - 98 AFUE         Torque                           085 - 84,000 [24.62 kW]                                                                                          24 - 24.5"
                            (X-13)                           100 - 98,000 [28.72 kW]
                                                             115 - 112,000 [32.82 kW]

80% AFUE Gas Furnaces (For Reference)

R         80                     2                 V                       A                      075                                                                3               17        M                   S                   A

Brand  Series            Stages                    Motor               Major Rev                 Input                                                           Air Flow        Cabinet          Configuration    NOx           Minor Rev
                                                                                            BTU/HR [kW]                                                                           Width
Rheem  80 - 80+ AFUE  1 - Single-stage   V - Variable speed            A - 1st Design  050 - 50,000 [15 kW]                                               3 - up to 3 ton                      M - Multi           X - Low NOx A - 1st Design
                      2 - Two-stage                                                    075 - 75,000 [22 kW]                                               4 - 2 1/2 to 4 ton     14 - 14"      D - Down            S - Standard B - 2nd Design
                                         T - Constant Torque (X-13) B - 2nd Design     100 - 100,000 [29 kW]                                              5 - 3 1/2 up to 5 ton  17 - 17.5"    Z - Down &
                                                                                       125 - 125,000 [37 kW]                                                                     21 - 21"
                                                                                       150 - 150,000 [44 kW]                                                                     24 - 24.5"        zero clearance
                                                                                                                                                                                                   down flow

Air Handlers (For Reference)

R      H              1                  T                   36               17       S                                                               T     A                            N                   A    A             000 *

Brand  Product        Stages of        Motor Type            Capacity      Width       Coil Size         Metering Major Series*                                                      Controls     Voltage           Minor Factory Option
       Category        Airflow                               BTU/HR                                       Device                                                                                                   Series** Heat Cap Code

Rheem H - Air Handler 1 - Single-stage V - Variable Speed 24 - 24,000 [7.03 kW] 14 - 14" S - Standard Efficiency T - TEV A -1st Design C - Communicating A - 1ph, 115/60                                           A -1st 00 - no N/A

                 2 - Two-stage T - Constant Torque 36 - 36,000 [10.55 kW] 17 - 17.5" M -Mid Efficiency E - EEV B -2nd Design N - Non-communicating J - 1ph, 208-240/60 Design factory

                 M - Modulating P - PSC            48 - 48,000 [14.07 kW] 21 - 21" H - High Efficiency P - Piston                                                                              D - 3ph, 480/60     B -2nd heat with

                                                   60 - 60,000 [17.58 kW] 24 - 24.5"                                                                                                                               Design option

                                                                                                                                                                                                                                 code

Note: The above Model Number ID's are for reference only. Available SKU's are listed on the standard features/available SKU page of model spec sheet.

[ ] Designates Metric Conversions

                                                                                                                                                                                                                                                                                                                                  Model Number Identification
                                                                                                                                                                                                                                                                                                                                Air

                                                                                                                                                                                                                                                                                                                              RP14 Series
7
        Physical Data/Electrical Data
Air

        RP14 Series

Physical Data                                            RP1418  RP1424  RP1430  RP1436    RP1442    RP1448    RP1460
                                                           1.5     2.0     2.5     3.0       3.5       4.0       5.0
  Model No.#
  Nominal Tonnage                                          3/8     3/8     3/8     3/8       3/8       3/8       3/8
  Valve Connections                                        3/4     3/4     3/4     3/4       7/8       7/8       7/8
                                                           123      89     106     111       149       143       232
                               Liquid Line O.D. - in.                             Scroll
                             Suction Line O.D. - in.      11.14    9.1     11.1              19.8      19.8      24.2
  Refrigerant (R410A) furnished oz.¹                        --      --      --     14.8       --        --        --
  Compressor Type                                          3/8     3/8     3/8      --       3/8       3/8       3/8
  Outdoor Coil                                               1       1       1     3/8         1         1         1
                          Net face area - Outer Coil        20      20      20       1        20        20        20
                          Net face area - Inner Coil                                20
                                                            20      20      20                24        24        26
                                 Tube diameter - in.         2       2       3      24         2         3         3
                                     Number of rows        1/8     1/8     1/8       3       1/5       1/5       1/5
                                         Fins per inch    2478    2410    2535     1/6      3376      4055      4780
                                                          1077    1077    1077    3335       825       825       850
  Outdoor Fan                                              151     156     142     825       161       228       279
                                       Diameter - in.      159     152     208     173       228       234       269
                                                           152     145     201     187       221       227       262
                                   Number of blades                                187
                                             Motor hp
                                                   CFM
                                                  RPM
                                                  watts

  Shipping weight - lbs.
  Operating weight - lbs.

Electrical Data                                          208/230-1-60 208/230-1-60 208/230-1-60 208/230-1-60 208/230-1-60 208/230-1-60 208/230-1-60

Line Voltage Data (Volts-Phase-Hz)

Maximum overcurrent protection (amps)²                   20/20   20      30      35        45        50        50

Minimum circuit ampacity³                                12/12   14      19      22        24        29        31

Compressor

                           Rated load amps               9/9     10.3    14.1    16.7      21.4      21.8      23.7

                           Locked rotor amps             48.0    61.6    73      79        123.9     117       152.5

Condenser Fan Motor

                           Full load amps                0.75    0.8     0.8     0.8       1         1.2       1.4

                           Locked rotor amps             1.3     1.5     1.5     1.5       1.8       2.2       2.8

Line Voltage Data (Volts-Phase-Hz)                       --      --      --      208/230-3-60 208/230-3-60 208/230-3-60 208/230-3-60

   Maximum overcurrent protection (amps)²                --      --      --      20        30        30        35

                     Minimum circuit ampacity³           --      --      --      14        18        19        22

Compressor

                           Rated load amps               --      --      --      10.4      15.1      13.7      15.9

                           Locked rotor amps             --      --      --      73        88        83.1      110

Condenser Fan Motor

                           Full load amps                --      --      --      0.8       1         1.2       1.4

                           Locked rotor amps             --      --      --      1.5       1.8       2.2       2.8

Line Voltage Data (Volts-Phase-Hz)                       --      --      --      460-3-60  460-3-60  460-3-60  460-3-60

   Maximum overcurrent protection (amps)²                --      --      --      15        15        15        15

                     Minimum circuit ampacity³           --      --      --      8         9         9         10

Compressor

                           Rated load amps               --      --      --      5.8       6.6       6.2       7.1

                           Locked rotor amps             --      --      --      38        44        41        52

Condenser Fan Motor

                           Full load amps                --      --      --      .5        .5        .6        .5

                           Locked rotor amps             --      --      --      1.1       1.3       1.5       1.4

¹Refrigerant charge sufficient for 15 ft. length of refrigerant lines. For longer line set requirements see the installation instructions for information about set length and additional
refrigerant charge required.
²HACR type circuit breaker of fuse.
³Refer to National Electrical Code manual to determine wire, fuse and disconnect size requirements.

8
                                                                                                                               Accessories/Weighted Sound Power
                                                                                                                       Air

                                                                                                                               RP14 Series

Accessories

         Model No.                         RP1418                  RP1424               RP1430            RP1436            RP1442            RP1448            RP1460
                                                                                     44-17402-44       44-17402-44       44-17402-45       44-17402-45     Factory Standard
Compressor crankcase heater                44-17402-44       44-17402-44               RXAD-A08          RXAD-A08          RXAD-A08          RXAD-A08
                                                                                     68-23427-26       68-23427-26       68-23427-25       68-23427-25         RXAD-A08
Low ambient control                        RXAD-A08                RXAD-A08                                                                                  68-23427-25
                                                                                         SK-A1             SK-A1             SK-A1             SK-A1
Compressor sound cover                     68-23427-26       68-23427-26           Factory Standard  Factory Standard  Factory Standard  Factory Standard        SK-A1
                                                                                   Factory Standard  Factory Standard  Factory Standard  Factory Standard  Factory Standard
Compressor hard start kit                  SK-A1                   SK-A1            200RD2T3TVLC      200RD2T3TVLC      200RD2T3TVLC      200RD3T3TVLC     Factory Standard
                                                                                                                                                            200RD3T3TVLC
Low pressure control*      Solenoid Valve  Factory Standard  Factory Standard         61-AMG24V         61-AMG24V         61-AMG24V         61-AMG24V
High pressure control*     Solenoid Coil   Factory Standard  Factory Standard           KS30387           KS30387           KS30387           KS30387         61-AMG24V
                           Bi-flow kit*     200RD2T3TVLC      200RD2T3TVLC                                                                                      KS30387
Liquid Line Solenoid       Solenoid Valve                                           200RD2T3TVLC      200RD2T3TVLC      200RD2T3TVLC      200RD3T3TVLC
(24 VAC, 50/60 Hz)         Solenoid Coil      61-AMG24V         61-AMG24V          61-AMG120/240V    61-AMG120/240V    61-AMG120/240V    61-AMG120/240V     200RD3T3TVLC
                           Bi-flow kit*         KS30387           KS30387                                                                                  61-AMG120/240V
Liquid Line Solenoid                                                                    KS30387           KS30387           KS30387           KS30387
(120/240 VAC, 50/60 Hz)                     200RD2T3TVLC      200RD2T3TVLC           91-101123-21      91-101123-21      91-101123-21      91-101123-21         KS30387
                                           61-AMG120/240V    61-AMG120/240V                                                                                  91-101123-21
Classic Top Cap w/Label                                                                  686020            686020            686020            686020
Heat Pump Riser                                 KS30387           KS30387                                                                                        686020
                                             91-101123-21      91-101123-21

                                                 686020            686020

*Bi-flow kits are required when installing a liquid line solenoid on a heat pump.

Weighted Sound Power Level (dBA)

VoUltnaigteS,iSzeer-ies Standard Rating (dBA) 125                                  TYPICAL OCTAVE BAND SPECTRUM (dBA without tone adjustment)

                                                                                   250   500         1000              2000              4000              8000
                                                                                                                                                            52
RP1418C                      76.4                            53.7                  61.8  66.2        66.8              62.9              58                 53
                                                                                                                                                           53.1
RP1424A                      75                              55.9                  59.8  64.8        66.1              62.3              57.7              53.7
                                                                                                                                                           50.7
RP1430A                      77                              60.8                  60.5  65.4        66.9              63.9              59.9              52.9
                                                                                                                                                           56.4
RP1436A                      74                              50.5                  58    63.5        65.1              61.2              56.1

RP1442C                      72                              47.6                  52.5  61.6        63.5              58.3              54.8

RP1448A                      77                              53.4                  54.3  64.2        65.5              60.8              57.2

RP1460B                      73.9                            58.9                  55.7  63.4        63.3              61.5              58.6

NOTE: Tested in accordance with AHRI Standard 270-08 (not listed in AHRI)

                                                                                                                                                           9
        Unit Dimensions
Air

        RP14 Series

Unit Dimensions

                                   OPERATING                               SHIPPING

 MODEL    H (Height)               L (Length)   W (Width)    H (Height)    L (Length)   W (Width)
NUMBER
          INCHES         mm        INCHES  mm   INCHES  mm   INCHES  mm    INCHES  mm   INCHES  mm
RP1418CJ
RP1424AJ  25.16          639       29.75   756  29.75   756  26.5    673   32.38   822  32.38   822
RP1430AJ
RP1436AC  25.16          639       29.75   756  29.75   756  26.5    673   32.38   822  32.38   822
RP1442CJ
RP1442CC  25.16          639       29.75   756  29.75   756  26.5    673   32.38   822  32.38   822
RP1442CD
RP1448AJ  27.16          690       33.75   857  33.75   857  28.5    724   36.38   924  36.38   924
RP1460BD
RP1460BJ  35.16          893       33.75   857  33.75   857  36.5    927   36.38   924  36.38   924

          35.16          893       33.75   857  33.75   857  36.5    927   36.38   924  36.38   924

          35.16          893       33.75   857  33.75   857  36.5    927   36.38   924  36.38   924

          35.16          893       33.75   857  33.75   857  36.5    927   36.38   924  36.38   924

          45.17          1147      35.75   908  35.75   908  46.5    1181  38.38   975  38.38   975

          45.17          1147      35.75   908  35.75   908  46.5    1181  38.38   975  38.38   975

[ ] Designates Metric Conversions                                                       ST-A1226-02-00
       10
    CLEARANCES                                                                                                                                                                                WALL

                    WALL                                                                                                                                                                                     24
                                                                                                                                                                                                          (609.6)
                             6                                                                                                                                                                            Service
                          (152.4)
      24                                                                                                                                                                               12                                   WALL
    (609.6)                 12                                                                                                                                                       (304.8)
    Service               (304.8)

                                                                                                                                                                                                                      6
                                                                                                                                                                                                                   (152.4)

                6
             (152.4)

                                                                                                                                                                                                12
                                                                                                                                                                                              (304.8)

               24                         WALL                                                                                                                                                  24
             (609.6)                                                                                                                                                                          (609.6)
             Service                         24                                                                                                                                               Service
                                          (609.6)
                                          Service

      18                           24                       24
    (457.2)                     (609.6)                  (609.6)

                          24 recommended           24 recommended
                          12 minimum               12 minimum

    NOTE: NUMBERS IN () = mm                                                                                                                                                                                                           Clearances
                                                                                                                                                                                                                                     Air
    IMPORTANT: When installing multiple units in an alcove, roof well or partially enclosed area, ensure there is adequate ventillation to prevent re-circulation of discharge air.
                                                                                                                                                                                                                                   RP14 Series
11                                                                                                                                                                                                                 ST-A1225-01-00
                  Wiring Diagram/Application Guidelines        Heat Pump Thermostat  TYPICAL THERMOSTAT:                 NOTES:
         Air                                                                         HEAT PUMP WITH                      1. Jumper "E" to "W2" to
                                                         B Y G W2 E C R              ELECTRIC HEAT
                  RP14 Series                                                                                               transfer control of
                                                                                      Heat Pump                             supplemental heat to
Control Wiring                                                                       Outdoor Unit                           1st stage when the
                                                                                                                            emergency heat switch
   FIGURE 4                                                                              Y                                  is on.
                                                                                         B
    CONTROL WIRING FOR AIR HANDLER                                                                                       2. This wire turns on heat
                                                                                          C                                 for defrost, omit for most
                                  Air Handler                                                                               economical operation.
                                     W2 W/BL                                             R
                                    G G/BK                                              D                                3. Wire with colored tracing
                                    YY                                                                                      stripe.
                                     W1 W/BK

                                  B BL

                              ODD G/Y

                                      C BR
                                    R R
                                    Y

    WIRING INFORMATION                                   NOTE: RED WIRE REQUIRED WITH RANCO DDL DEMAND DEFROST CONTROL.
    Line Voltage

       -Field Installed
       -Factory Standard

Application Guidelines

1. Intended for outdoor installation with free air inlet and outlet. Outdoor fan external static pressure available is less than 0.01-in. wc.
2. Minimum outdoor operation air temperature for cooling mode without low-ambient operation accessory is 55°F (12.8°C).
3. Maximum outdoor operating air temperature is 125°F (51.7°C).
4. For reliable operation, unit should be level in all horizontal planes.
5. Use only copper wire for electric connections at unit. Aluminum and clad aluminum are not acceptable for the type of connector

   provided.
6. Do not apply capillary tube indoor coils to these units.
7. Factory - supplied filter drier must be installed.

12
Heat Pump Refrigerant Line Size Information (English Units)

                                                                     14 - 15 SEER Single-Stage Heat Pumps

           Allowable    Allowable   Use Long Line Guidelines                                                                                    Outdoor Unit ABOVE or BELOW Indoor Unit
           Liquid Line  Vapor Line    for Linear Line Lengths                                                                                              Equivelent Length (Feet)

Unit Size      Size         Size    Greater Than Shown Below
                                                 (Feet)

                                    (-)P14-A/B  (-)P14-F/P     < 25  26-50  51-75                                                               76-100 101-125 126-150 151-175                      176-200     201-225     226-250
                                                  (-)P15
                                                                                                                                                Maximum Vertical Separation / Capacity Multiplier      NR          NR          NR
                                                                                                                                                                                                   78 / 0.96   73 / 0.95   68 / 0.94
           1/4"         5/8"        98          98             25 / 1.00 50 / 0.99 62 / 0.98 43 / 0.98 24 / 0.97 5 / 0.97                                   NR                                     100 / 0.96  100 / 0.95  100 / 0.94

           5/16"        5/8"        78          78             25 / 1.00 50 / 0.99 75 / 0.98 98 / 0.98 93 / 0.97 88 / 0.97 83 / 0.96                                                                   NR          NR          NR
                                                                                                                                                                                                   78 / 0.98   73 / 0.98   68 / 0.98
1.5 Ton    3/8"         5/8"        57          57             25 / 1.00 50 / 0.99 75 / 0.98 100 / 0.98 100 / 0.97 100 / 0.97 100 / 0.96                                                           100 / 0.98  100 / 0.98  100 / 0.98

*SEE       1/4"         *3/4"*      98          98             25 / 1.00 50 / 1.00 62 / 0.99 43 / 0.99 24 / 0.99 5 / 0.99                                   NR                                         NR          NR          NR
                                                                                                                                                                                                   53 / 0.92   45 / 0.91   37 / 0.90
NOTE 3                                                                                                                                                                                             95 / 0.92   93 / 0.91   90 / 0.90

           5/16"        *3/4"*      78          78             25 / 1.00 50 / 1.00 75 / 0.99 98 / 0.99 93 / 0.99 88 / 0.99 83 / 0.99                                                                   NR          NR          NR
                                                                                                                                                                                                   53 / 0.97   45 / 0.97   37 / 0.96
           3/8"         *3/4"*      57          57             25 / 1.00 50 / 1.00 75 / 1.00 100 / 0.99 100 / 0.99 100 / 0.99 100 / 0.99                                                           95 / 0.97   93 / 0.97   90 / 0.96

           1/4"         5/8"        n/a         n/a            25 / 0.99 50 / 0.98 21 / 0.97                                                    NR  NR  NR  NR                                         NR          NR          NR
                                                                                                                                                                                                       NR          NR          NR
           5/16"        5/8"        170         123            25 / 0.99 50 / 0.98 75 / 0.97 87 / 0.96 77 / 0.95 69 / 0.94 61 / 0.93                                                               25 / 0.96   13 / 0.95       NR
                                                                                                                                                                                                   86 / 0.96   82 / 0.95   78 / 0.95
2 Ton      3/8"         5/8"        113         82             25 / 0.99 50 / 0.98 75 / 0.97 100 / 0.96 100 / 0.95 100 / 0.94 98 / 0.93                                                                NR          NR          NR
                                                                                                                                                                                                       NR          NR          NR
           1/4"         3/4"        n/a         n/a            25 /1.00 50 / 1.00 21 / 0.99                                                     NR  NR  NR  NR                                         NR          NR          NR
                                                                                                                                                                                                   72 / 0.94   67 / 0.93   61 / 0.93
           5/16"        3/4"        170         123            25 /1.00 50 / 1.00 75 / 0.99 87 / 0.99 77 / 0.98 69 / 0.98 61 / 0.98                                                                100 / 0.94  100 / 0.93  100 / 0.93
                                                                                                                                                                                                       NR          NR          NR
           3/8"         3/4"        113         82             25 / 1.00 50 / 1.00 75 / 0.99 100 / 0.99 100 / 0.98 100 / 0.98 98 / 0.98                                                            72 / 0.98   67 / 0.98   61 / 0.97
                                                                                                                                                                                                   100 / 0.98  100 / 0.98  100 / 0.97
           5/16"        5/8"        128         103            25 / 0.99 50 / 0.98 75 / 0.96 70 / 0.94 59 / 0.93 48 / 0.91 36 / 0.90                                                               57 / 0.91   49 / 0.90       NR
                                                                                                                                                                                                   100 / 0.91  100 / 0.90      NR
2.5 Ton    3/8"         5/8"        85          68             25 / 0.99 50 / 0.98 75 / 0.96 100 / 0.94 98 / 0.93 94 / 0.91 90 / 0.90                                                              57 / 0.97   49 / 0.96   42 / 0.96
                                                                                                                                                                                                   100 / 0.97  100 / 0.96  100 / 0.96
           5/16"        3/4"        128         103            25 / 1.00 50 / 0.99 75 / 0.99 70 / 0.98 59 / 0.98 48 / 0.97 36 / 0.96

           3/8"         3/4"        85          68             25 / 1.00 50 / 0.99 75 / 0.99 100 / 0.98 98 / 0.98 94 / 0.97 90 / 0.96

           5/16"        5/8"        115         98             25 / 0.99 50 / 0.97 66 / 0.94 49 / 0.92 32 / 0.90                                        NR  NR

           3/8"         5/8"        77          65             25 / 0.99 50 / 0.97 75 / 0.94 95 / 0.92 89 / 0.90                                        NR  NR

           5/16"        3/4"        115         98             25 / 1.00 50 / 0.99 66 / 0.98 49 / 0.98 32 / 0.97 15 / 0.96                                  NR

           3/8"         3/4"        77          65             25 / 1.00 50 / 0.99 75 / 0.98 95 / 0.98 89 / 0.97 84 / 0.96 78 / 0.95
3 Ton 1/2" 3/4" 38 33 25 / 1.00 50 / 0.99 75 / 0.98 100 / 0.98 100 / 0.97 100 / 0.96 100 / 0.95

           5/16"        7/8"        115         98             25 / 1.00 50 / 1.00 66 / 1.00 49 / 0.99 32 / 0.99 15 / 0.99                                  NR

           3/8"         7/8"        77          65             25 / 1.00 50 / 1.00 75 / 1.00 95 / 0.99 89 / 0.99 84 / 0.99 78 / 0.98

           1/2"         7/8"        38          33             25 / 1.00 50 / 1.00 75 / 1.00 100 / 0.99 100 / 0.99 100 / 0.99 100 / 0.98

           3/8"         3/4"        67          93             25 / 0.99 50 / 0.98 75 / 0.97 88 / 0.96 80 / 0.95 72 / 0.94 65 / 0.92

           1/2"         3/4"        33          47             25 / 0.99 50 / 0.98 75 / 0.97 100 / 0.96 100 / 0.95 100 / 0.94 100 / 0.92
3.5 Ton                                                                                                                                                                                                                                                                                                                           Refrigerant Line Size Information
                                                                                                                                                                                                                                                                                                                                Air7/8"93

                                                                                                                                                                                                                                                                                                                              RP14 Series
13
           3/8"                     67                         25 / 1.00 50 / 1.00 75 / 0.99 88 / 0.99 80 / 0.99 72 / 0.98 65 / 0.97

           1/2"         7/8"        33          47             25 / 1.00 50 / 1.00 75 / 0.99 100 / 0.99 100 / 0.99 100 / 0.98 100 / 0.97

NOTES:
1. Do not exceed 200 ft linear line length.
2. Do not exceed 100 ft vertical separation if outdoor unit is above indoor unit.
3. *3/4" suction line should only be used for 1.5 ton systems if outdoor unit is below or at same level as indoor to assure proper oil return.
4. Always use the smallest liquid line allowable to minimize refrigerant charge.
5. Applications shaded in light gray indicate capacity multipliers between 0.90 and 0.96 which are not recommended, but are allowed.
6. Applications shaded in dark gray are not recommended due to excessive liquid or suction pressure drop.
Heat Pump Refrigerant Line Size Information (English Units) (con't.)

                                                               14 - 15 SEER Single-Stage Heat Pumps
                                                                                                                                                                                                                                                                                                                                  Refrigerant Line Size Information
                                                                                                                                                                                                                                                                                                                                AirUse Long Line Guidelines
                                      for Linear Line Lengths
                                                                                                                                                                                                                                                                                                                              RP14 Series
14                                  Greater Than Shown Below
           Allowable    Allowable                (Feet)                                                                                         Outdoor Unit ABOVE or BELOW Indoor Unit
           Liquid Line  Vapor Line                                                                                                                         Equivelent Length (Feet)

Unit Size      Size         Size    (-)P14-A/B  (-)P14-F/P       < 25       26-50     51-75                                                     76-100 101-125 126-150 151-175                      176-200    201-225                                                                                                                                             226-250
  4 Ton                                           (-)P15
  5 Ton        3/8"         3/4"                               25 / 0.99  50 / 0.98  75 / 0.96                                                  Maximum Vertical Separation / Capacity Multiplier      NR         NR                                                                                                                                                  NR
               1/2"         3/4"                               25 / 0.99  50 / 0.98  75 / 0.96                                                                                                         NR         NR                                                                                                                                                  NR
               3/8"         7/8"    87          0              25 / 1.00  50 / 0.99  75 / 0.99                                                  77 / 0.95 67 / 0.93 57 / 0.92 46 / 0.91            36 / 0.96   26 / 0.95                                                                                                                                           15 / 0.95
               1/2"         7/8"                               25 / 1.00  50 / 0.99  75 / 0.99                                                                                                     100 / 0.96  99 / 0.95                                                                                                                                           97 / 0.95
               3/8"         3/4"    42          0              25 / 0.99  50 / 0.97  75 / 0.94                                                  100 / 0.95 100 / 0.93 100 / 0.92 100 / 0.91            NR         NR                                                                                                                                                  NR
               1/2"         3/4"                               25 / 0.99  50 / 0.97  75 / 0.94                                                                                                         NR         NR                                                                                                                                                  NR
               3/8"         7/8"    87          0              25 / 1.00  50 / 0.99  75 / 0.98                                                  77 / 0.98 67 / 0.97 57 / 0.97 46 / 0.96                NR         NR                                                                                                                                                  NR
               1/2"         7/8"                               25 / 1.00  50 / 0.99  75 / 0.98                                                                                                     95 / 0.94   92 / 0.93                                                                                                                                           89 / 0.92
               3/8"        1-1/8"   42          0              25 / 1.01  50 / 1.01  75 / 1.00                                                  100 / 0.98 100 / 0.97 100 / 0.97 100 / 0.96            NR         NR                                                                                                                                                  NR
               1/2"        1-1/8"                              25 / 1.01  50 / 1.01  75 / 1.00                                                                                                     95 / 0.99   92 / 0.99                                                                                                                                           89 / 0.98
                                    0           0                                                                                               61 / 0.92 46 / 0.90    NR  NR

                                    0           0                                                                                               100 / 0.92 100 / 0.90  NR  NR

                                    0           0                                                                                               61 / 0.97 46 / 0.96 32 / 0.95 18 / 0.94

                                    0           0                                                                                               100 / 0.97 100 /0.96 100 / 0.95 97 / 0.94

                                    0           0                                                                                               61 / 1.00 46 / 0.99 32 / 0.99 18 / 0.99

                                    0           0                                                                                               100 /1.00 100 / 0.99 100 / 0.99 97 / 0.99

NOTES:
1. Do not exceed 200 ft linear line length.
2. Do not exceed 100 ft vertical separation if outdoor unit is above indoor unit.
3. *3/4" suction line should only be used for 1.5 ton systems if outdoor unit is below or at same level as indoor to assure proper oil return.
4. Always use the smallest liquid line allowable to minimize refrigerant charge.
5. Applications shaded in light gray indicate capacity multipliers between 0.90 and 0.96 which are not recommended, but are allowed.
6. Applications shaded in dark gray are not recommended due to excessive liquid or suction pressure drop.
Heat Pump Refrigerant Line Size Information (Metric Units)

                                                                  14 - 15 SEER Single-Stage Heat Pumps

            Allowable    Allowable     Use Long Line Guidelines                                                                                               Outdoor Unit ABOVE or BELOW Indoor Unit
           Liquid Line   Vapor Line       for Linear Line Length                                                                                                       Equivelent Length (Meters)

Unit Size       Size         Size      Greater Than Shown Below     < 8       8-15      16-23                                                                 24-30  31-38  39-46     47-53             54-61      62-69      70-76
             mm [in.]     mm [in.]                (Meters)
 5.3 KW                                                           8 / 1.00  15 / 0.99  19 / 0.98                                                                                                          NR         NR         NR
[1.5 Ton]   6.35 [1/4]                           (-)P14-A/B       8 / 1.00  15 / 0.99  23 / 0.98  Maximum Vertical Separation / Capacity Multiplier                                                    24 / 0.96  22 / 0.95  21 / 0.94
            7.94 [5/16]                                           8 / 1.00  15 / 0.99  23 / 0.98                                                                                                       30 / 0.96  30 / 0.95  30 / 0.94
  *SEE      9.53 [3/8]   15.88 [5/8]   30                         8 / 1.00  15 / 1.00  19 / 0.99  13 / 0.98 7 / 0.97                                                        2 / 0.97  NR
 NOTE 3     6.35 [1/4]                                            8 / 1.00  15 / 1.00  23 / 0.99                                                                                                          NR         NR         NR
            7.94 [5/16]  15.88 [5/8]   24                         8 / 1.00  15 / 1.00  23 / 0.99  30 / 0.98 28 / 0.97 27 / 0.97 25 / 0.96                                                              24 / 0.98  22 / 0.98  21 / 0.98
 7.0 KW     9.53 [3/8]                                            8 / 0.99  15 / 0.98  6 / 0.97                                                                                                        30 / 0.98  30 / 0.98  30 / 0.98
 [2 Ton]    6.35 [1/4]   15.88 [5/8]   17                         8 / 0.99  15 / 0.98  23 / 0.97  30 / 0.98 30 / 0.97 30 / 0.97 30 / 0.96
            7.94 [5/16]                                           8 / 0.99  15 / 0.98  23 / 0.97                                                                                                          NR         NR         NR
 8.8 KW     9.53 [3/8]   19.05 [3/4]*  30                         8 / 1.00  15 / 1.00  6 / 0.99   13 / 0.99 7 / 0.99                                                        2 / 0.99  NR               16 / 0.92  14 / 0.91  11 / 0.90
[2.5 Ton]   6.35 [1/4]                                            8 / 1.00  15 / 1.00  23 / 0.99                                                                                                       29 / 0.92  28 / 0.91  27 / 0.90
            7.94 [5/16]  19.05 [3/4]*  24                         8 / 1.00  15 / 1.00  23 / 0.99  30 / 0.99 28 / 0.99 27 / 0.99 25 / 0.99
10.6 KW     9.53 [3/8]                                            8 / 0.99  15 / 0.98  23 / 0.96                                                                                                          NR         NR         NR
 [3 Ton]    7.94 [5/16]  19.05 [3/4]*  17                         8 / 0.99  15 / 0.98  23 / 0.96  30 / 0.99 30 / 0.99 30 / 0.99 30 / 0.99                                                              16 / 0.97  14 / 0.97  11 / 0.96
            9.53 [3/8]                                            8 / 1.00  15 / 0.99  23 / 0.99                                                                                                       29 / 0.97  28 / 0.97  27 / 0.96
12.3 KW     7.94 [5/16]  15.88 [5/8]   n/a                        8 / 1.00  15 / 0.99  23 / 0.99                                                              NR     NR     NR        NR
[3.5 Ton]   9.53 [3/8]                                            8 / 0.99  15 / 0.97  20 / 0.94                                                                                                          NR         NR         NR
            7.94 [5/16]  15.88 [5/8]   52                         8 / 0.99  15 / 0.97  23 / 0.94  27 / 0.96 23 / 0.95 21 / 0.94 19 / 0.93                                                                 NR         NR         NR
            9.53 [3/8]                                            8 / 1.00  15 / 0.99  20 / 0.98                                                                                                       8 / 0.96   4 / 0.95      NR
            7.94 [5/16]  15.88 [5/8]   35                         8 / 1.00  15 / 0.99  23 / 0.98  30 / 0.96 30 / 0.95 30 / 0.94 30 / 0.93                                                              26 / 0.96  25 / 0.95  24 / 0.95
            9.53 [3/8]                                            8 / 1.00  15 / 0.99  23 / 0.98                                                                                                          NR         NR         NR
           12.70 [1/2]   19.05 [3/4]   n/a                        8 / 1.00  15 / 1.00  20 / 1.00                                                              NR     NR     NR        NR                  NR         NR         NR
            7.94 [5/16]                                           8 / 1.00  15 / 1.00  23 / 1.00                                                                                                          NR         NR         NR
            9.53 [3/8]   19.05 [3/4]   52                         8 / 1.00  15 / 1.00  23 / 1.00  27 / 0.99 23 / 0.98 21 / 0.98 19 / 0.98                                                              22 / 0.94  20 / 0.93  19 / 0.93
           12.70 [1/2]                                            8 / 0.99  15 / 0.98  23 / 0.97                                                                                                       30 / 0.94  30 / 0.93  30 / 0.93
            9.53 [3/8]   19.05 [3/4]   35                         8 / 0.99  15 / 0.98  23 / 0.97  30 / 0.99 30 / 0.98 30 / 0.98 30 / 0.98                                                                 NR         NR         NR
           12.70 [1/2]                                            8 / 1.00  15 / 1.00  23 / 0.99                                                                                                       22 / 0.98  20 / 0.98  19 / 0.97
            9.53 [3/8]   15.88 [5/8]   39                         8 / 1.00  15 / 1.00  23 / 0.99  21 / 0.94 18 / 0.93 15 / 0.91 11 / 0.90                                                              30 / 0.98  30 / 0.98  30 / 0.97
           12.70 [1/2]                                                                                                                                                                                 17 / 0.91  15 / 0.90     NR
                         15.88 [5/8]   26                                                         30 / 0.94 30 / 0.93 29 / 0.91 27 / 0.90                                                              30 / 0.91  30 / 0.90     NR
                                                                                                                                                                                                       17 / 0.97  15 / 0.96  13 / 0.96
                         19.05 [3/4]   39                                                         21 / 0.98 18 / 0.98 15 / 0.97 11 / 0.96                                                              30 / 0.97  30 / 0.96  30 / 0.96

                         19.05 [3/4]   26                                                         30 / 0.98 30 / 0.98 29 / 0.97 27 / 0.96

                         15.88 [5/8]   35                                                         15 / 0.92 10 / 0.90                                                       NR        NR

                         15.88 [5/8]   23                                                         29 / 0.92 27 / 0.90                                                       NR        NR

                         19.05 [3/4]   35                                                         15 / 0.98 10 / 0.97 5 / 0.96                                                        NR

                         19.05 [3/4]   23                                                         29 / 0.98 27 / 0.97 26 / 0.96 24 / 0.95

                         19.05 [3/4]   12                                                         30 / 0.98 30 / 0.97 30 / 0.96 30 / 0.95

                         22.23 [7/8]   35                                                         15 / 0.99 10 / 0.99 5 / 0.99                                                        NR

                         22.23 [7/8]   23                                                         29 / 0.99 27 / 0.99 26 / 0.99 24 / 0.98

                         22.23 [7/8]   12                                                         30 / 0.99 30 / 0.99 30 / 0.99 30 / 0.98

                         19.05 [3/4]   20                                                         27 / 0.96 24 / 0.95 22 / 0.94 20 / 0.92

                         19.05 [3/4]   10                                                         30 / 0.96 30 / 0.95 30 / 0.94 30 / 0.92
                                                                                                                                                                                                                                                                                                                                  Refrigerant Line Size Information
                                                                                                                                                                                                                                                                                                                                Air22.23 [7/8]20

                                                                                                                                                                                                                                                                                                                              RP14 Series
15
                                                                                                  27 / 0.99 24 / 0.99 22 / 0.98 20 / 0.97

                         22.23 [7/8]   10                                                         30 / 0.99 30 / 0.99 30 / 0.98 30 / 0.97

NOTES:
1. Do not exceed 61 meters linear line length.
2. Do not exceed 30 meters vertical separation if outdoor unit is above indoor unit.
3. *19.05 mm [3/4 in.] suction line should only be used for 1.5 ton systems if outdoor unit is below or at same level as indoor to assure proper oil return.
4. Always use the smallest liquid line allowable to minimize refrigerant charge.
5. Applications shaded in light gray indicate capacity multipliers between 0.90 and 0.96 which are not recommended, but are allowed.
6. Applications shaded in dark gray are not recommended due to excessive liquid or suction pressure drop.
Heat Pump Refrigerant Line Size Information (Metric Units) (con't.)

                                                                     14 - 15 SEER Single-Stage Heat Pumps
                                                                                                                                                                                                                                                                                                                                  Refrigerant Line Size Information
                                                                                                                                                                                                                                                                                                                                AirUse Long Line Guidelines
                                        for Linear Line Length
                                                                                                                                                                                                                                                                                                                              RP14 Series
16                                   Greater Than Shown Below
           Allowable    Allowable               (Meters)                                                                                                      Outdoor Unit ABOVE or BELOW Indoor Unit
           Liquid Line  Vapor Line                                                                                                                                     Equivelent Length (Meters)
                                               (-)P14-A/B
Unit Size      Size         Size
            mm [in.]     mm [in.]
                                                                < 8       8-15       16-23                                                                    24-30  31-38      39-46      47-53        54-61      62-69                                                                                                                                            70-76

                                                                                                Maximum Vertical Separation / Capacity Multiplier                                                         NR         NR                                                                                                                                               NR
                                                                                                                                                                                                          NR         NR                                                                                                                                               NR
           9.53 [3/8] 19.05 [3/4]    26                         8 / 0.99 15 / 0.98 23 / 0.96 24 / 0.95 20 / 0.93 17 / 0.92 14 / 0.91                                                                   11 / 0.96  8 / 0.95                                                                                                                                         5 / 0.95
                                                                                                                                                                                                       30 / 0.96  30 / 0.95                                                                                                                                        30 / 0.95
14.1 kW 12.7 [1/2] 19.05 [3/4]       13                         8 / 0.99  15 / 0.98  23 / 0.96  30 / 0.95                                                            30 / 0.93  30 / 0.92  30 / 0.91      NR         NR                                                                                                                                               NR
                                                                8 / 1.00  15 / 0.99  23 / 0.99  24 / 0.98                                                            20 / 0.97  17 / 0.97  14 / 0.96      NR         NR                                                                                                                                               NR
[4 Ton]    9.53 [3/8] 22.23 [7/8]    26                                                                                                                                                                   NR         NR                                                                                                                                               NR
                                                                                                                                                                                                       29 / 0.94  28 / 0.93                                                                                                                                        27 / 0.92
           12.7 [1/2] 22.23 [7/8]    13                         8 / 1.00 15 / 0.99 23 / 0.99 30 / 0.98 30 / 0.97 30 / 0.97 30 / 0.96                                                                      NR         NR                                                                                                                                               NR
                                                                                                                                                                                                       29 / 0.99  28 / 0.99                                                                                                                                        27 / 0.98
           9.53 [3/8] 19.05 [3/4]    0                          8 / 0.99 15 / 0.97 23 / 0.94 19 / 0.92 14 / 0.90                                                                NR         NR

           12.7 [1/2] 19.05 [3/4]    0                          8 / 0.99 15 / 0.97 23 / 0.94 30 / 0.92 30 / 0.90                                                                NR         NR

17.6 kW    9.53 [3/8] 22.23 [7/8]    0                          8 / 1.00  15 / 0.99  23 / 0.98  19 / 0.97                                                            14 / 0.96  10 / 0.95  5 / 0.94
                                                                8 / 1.00  15 / 0.99  23 / 0.98  30 / 0.97                                                            30 /0.96   30 / 0.95  30 / 0.94
[5 Ton] 12.7 [1/2] 22.23 [7/8]       0

           9.53 [3/8] 28.58 [1-1/8]  0                          8 / 1.01 15 / 1.01 23 / 1.00 19 / 1.00 14 / 0.99 10 / 0.99 5 / 0.99

           12.7 [1/2] 28.58 [1-1/8]  0                          8 / 1.01 15 / 1.01 23 / 1.00 30 / 1.00 30 / 0.99 30 / 0.99 30 / 0.99

NOTES:
1. Do not exceed 61 meters linear line length.
2. Do not exceed 30 meters vertical separation if outdoor unit is above indoor unit.
3. *19.05 mm [3/4 in.] suction line should only be used for 1.5 ton systems if outdoor unit is below or at same level as indoor to assure proper oil return.
4. Always use the smallest liquid line allowable to minimize refrigerant charge.
5. Applications shaded in light gray indicate capacity multipliers between 0.90 and 0.96 which are not recommended, but are allowed.
6. Applications shaded in dark gray are not recommended due to excessive liquid or suction pressure drop.
Performance Data @ AHRI Standard Conditions - Heat Pump

Designated Tested Combination (DTC)

Outdoor    Air Handler               Total Capacity  Net Sensible  Net Latent  SEER                                       47 Degree                        47 Degree      17 Degree     17 Degree  Region
  Unit                                BTU/H [kW]     BTU/H [kW]    BTU/H [kW]        EER Indoor CFM [L/s] Heating Capacity                                    COP     Heating Capacity     COP     IV HSPF

                                                                                                                         BTU/H [kW]                            3.6       BTU/H [kW]         2.4       8.2
                                                                                                                                                               3.6       9100 [2.70]       2.34       8.2
RP1418CJ1  RH1T2417STAN              18000 [5.3] 14000 [4.1] 3600 [1.1] 14 11.5      650 [306.8]                                            15700 [4.60]       3.5      12600 [3.70]       2.34       8.2
                                                                                                                                                              3.66      16600 [4.90]       2.54        9
RP1424AJ1  RH1T2417STAN              23800 [7.0] 17600 [5.2] 6200 [1.8] 14 11.5      825 [389.4]                                            22800 [6.70]      3.66      23200 [6.80]       2.54        9
                                                                                                                                                              3.66      23200 [6.80]       2.54        9
RP1430AJ1  RH1T3617STAN              28800 [8.4] 22200 [6.5] 6600 [1.9] 14 11.5 1050 [495.5]                                                27400 [8.00]       3.6      23200 [6.80]        2.5        9
                                                                                                                                                               3.6      24800 [7.30]        2.5        9
RP1436AC1  RH1T3617STAN              35200 [10.3] 26200 [7.7] 9000 [2.6] 14 11.5 1200 [566.3]                                               34800 [10.20]      3.6      24800 [7.30]        2.5        9
                                                                                                                                                               3.6      24800 [7.30]        2.6        9
RP1436AD1  RH1T3617STAN              35200 [10.3] 26200 [7.7] 9000 [2.6] 14 11.5 1200 [566.3]                                               34800 [10.20]      3.7      29800 [8.70]        2.6       8.5
                                                                                                                                                               3.7      34600 [10.14]       2.6       8.5
RP1436AJ1  RH1T3617STAN              35200 [10.3] 26200 [7.7] 9000 [2.6] 14 11.5 1200 [566.3]                                               34800 [10.20]               34600 [10.14]

RP1442AC1  RH1T4821STAN              42500 [12.5] 32400 [9.5] 10100 [3.0] 14 11.5 1400 [660.7]                                              39000 [11.40]

RP1442AD1  RH1T4821STAN              42500 [12.5] 32400 [9.5] 10100 [3.0] 14 11.5 1400 [660.7]                                              39000 [11.40]

RP1442AJ1  RH1T4821STAN              42500 [12.5] 32400 [9.5] 10100 [3.0] 14 11.5 1400 [660.7]                                              39000 [11.40]

RP1448AJ1  RH1T4821STAN              48000 [14.1] 35700 [10.5] 12300 [3.6] 14 11.5 1525 [719.7]                                             46000 [13.50]

RP1460BC1  RH1T6024STAN              56500 [16.6] 40900 [12.0] 15600 [4.6] 14 11.5 1800 [849.5]                                             54500 [15.97]

RP1460BJ1  RH1T6024STAN              56500 [16.6] 40900 [12.0] 15600 [4.6] 14 11.5 1800 [849.5]                                             54500 [15.97]

Note: Additional ratings and system match ups can be accessed on MyRheem.com at: https://my.rheem.com/static/private/ahriresidential.html
Additional ratings and system match ups and downloadable ratings certificates can be accessed from the AHRI website: www.ahridirectory.org

[ ] Designates Metric Conversions

                                                                                                                                                                                                                                                                                                                                  Performance Data
                                                                                                                                                                                                                                                                                                                                Air

                                                                                                                                                                                                                                                                                                                              RP14 Series
17
        Guide Specifications
Air

        RP14 Series

GUIDE SPECIFICATIONS                                                   AIR-COOLED, SPLIT-SYSTEM HEAT PUMP
                                                                       RP14
General                                                                1-1/2 TO 5 NOMINAL TONS
                                                                       Fans
System Description                                                     -- Condenser fan will be direct-drive propeller type, discharging
Outdoor-mounted, air-cooled, split-system heat pump unit suit-
able for ground or rooftop installation. Unit consists of a hermetic      air upward.
compressor, composite basepan, an air-cooled coil, propeller-
type condenser fan, suction and liquid line service valve, and a       -- Condenser fan motors will be totally enclosed, 1-phase type
control box. Unit will discharge supply air upward as shown on            with class B insulation and permanently lubricated bearings.
contract drawings. Unit will be used in a refrigeration circuit to        Shafts will be corrosion resistant.
match up to a coil unit.
                                                                       -- Fan blades will be statically and dynamically balanced.
Quality Assurance
-- Unit will be rated in accordance with the latest edition of AHRI    -- Condenser fan openings will be equipped with coated steel
                                                                          wire safety guards.
   Standard 210.
                                                                       Compressor
-- Unit will be certified for capacity and efficiency, and listed in   -- Compressor will be hermetically sealed.
   the latest AHRI directory.
                                                                       -- Compressor will be mounted on rubber vibration isolators.
-- Unit construction will comply with latest edition of ANSI/
   ASHRAE and with NEC.                                                Condenser Coil
                                                                       -- Condenser coil will be air cooled.
-- Unit will be constructed in accordance with UL standards and
   will carry the UL label of approval. Unit will have c-UL-us         -- Coil will be constructed of aluminum fins mechanically bonded
   approval.                                                              to copper tubes.

-- Unit cabinet will be capable of withstanding ASTM B117 1000-        Refrigeration Components
   hr salt spray test.                                                 -- Refrigeration circuit components will include liquid-line shutoff

-- Air-cooled condenser coils will be leak tested at 150 psig and         valve with sweat connections, vapor-line shutoff valve with
   pressure tested at 550 psig.                                           sweat connections, system charge of R-410A refrigerant, and
                                                                          compressor oil.
-- Unit constructed in ISO9001 approved facility.
                                                                       -- Unit will be equipped with filter drier for R-410A refrigerant for
Delivery, Storage, and Handling                                           field installation.
-- Unit will be shipped as single package only and is stored and
                                                                       Operating Characteristics
   handled per unit manufacturer's recommendations.                    -- The capacity of the unit will meet or exceed _____ Btuh at a

Warranty (for inclusion by specifying engineer) -- U.S. and               suction temperature of _____ °F/°C. The power consumption
Canada only.                                                              at full load will not exceed _____ kW.

Products                                                               -- Combination of the unit and the evaporator or fan coil unit will
                                                                          have a total net cooling capacity of _____ Btuh or greater at
Equipment                                                                 conditions of _____ CFM entering air temperature at the evap-
Factory assembled, single piece, air-cooled heat pump unit. Con-          orator at _____ °F/°C wet bulb and _____ °F/°C dry bulb, and
tained within the unit enclosure is all factory wiring, piping, con-      air entering the unit at _____ °F/°C.
trols, compressor, refrigerant charge R-410A, and special fea-
tures required prior to field start-up.                                -- The system will have a SEER of _____ Btuh/watt or greater at
                                                                          DOE conditions.
Unit Cabinet
-- Unit cabinet will be constructed of galvanized steel, bonder-       Electrical Requirements
                                                                       -- Nominal unit electrical characteristics will be _____ v, single
   ized, and coated with a powder coat paint.
                                                                          phase, 60 hz. The unit will be capable of satisfactory operation
-- All units constructed with louver coil protection and corner post.     within voltage limits of _____ v to _____ v.
   Louver can be removed by removing one fastener per louver
   panel.                                                              -- Nominal unit electrical characteristics will be _____ v, three
                                                                          phase, 60 hz. The unit will be capable of satisfactory operation
                                                                          within voltage limits of _____ v to _____ v.

                                                                       -- Unit electrical power will be single point connection.

                                                                       -- Control circuit will be 24v.

                                                                       Special Features
                                                                       -- Refer to section of this literature identifying accessories and

                                                                          descriptions for specific features and available enhancements.

18
                                                                                     Limited Warranty
                                                                             Air

                                                                                     RP14 Series

GENERAL TERMS OF LIMITED WARRANTY*                                           Conditional Parts
                                                                                (Registration Required) ...............................Ten (10) Years
Rheem will furnish a replacement for any part of this product
which fails in normal use and service within the applicable
period stated, in accordance with the terms of the limited
warranty.

 *For complete details of the Limited and Conditional Warranties, including
  applicable terms and conditions, contact your local contractor or the
  Manufacturer for a copy of the product warranty certificate.

                                                                             19
The new degree of comfort.TM

In keeping with its policy of continuous progress and product improvement, Rheem reserves the right to make changes without notice.

Rheem Heating, Cooling & Water Heating · 5600 Old Greenwood Road  Rheem Canada Ltd./Ltée · 125 Edgeware Road, Unit 1
                 Fort Smith, Arkansas 72908 · www.rheem.com                         Brampton, Ontario · L6Y 0P5

                                                                  PRINTED IN U.S.A. 4/20 QG FORM NO. P11-806 REV. 12
