[{"0":"18 SEER2 VARIABLE SPEED HEAT PUMPS","1":"","2":"","3":"","4":"","5":"","6":"","7":"","8":""},{"0":"UNIT SIZE","1":"ALLOWABLE \nLIQUID \nLINE SIZE","2":"ALLOWABLE \nVAPOR \nLINE SIZE","3":"OUTDOOR UNIT ABOVE OR BELOW INDOOR UNIT \nEQUIVALENT LENGTH (METERS)","4":"","5":"","6":"","7":"","8":""},{"0":"","1":"","2":"","3":"< 8\n9-15\n16-23\n24-30\n31-38\n39-46","4":"","5":"","6":"","7":"","8":""},{"0":"","1":"","2":"","3":"MAXIMUM VERTICAL SEPARATION\/CAPACITY MULTIPLIER","4":"","5":"","6":"","7":"","8":""},{"0":"7.0 kW \n[2.0 TON] \n*SEE \nNOTE 3","1":"6.35 [1\/4]","2":"15.88 [5\/8]","3":"8\/1.00","4":"15\/0.99","5":"10\/0.98","6":"20\/0.97","7":"NR","8":"NR"},{"0":"","1":"7.94 [5\/16]","2":"15.88 [5\/8]","3":"8\/1.00","4":"15\/0.99","5":"15\/0.98","6":"15\/0.97","7":"15\/0.96","8":"15\/0.95"},{"0":"","1":"9.53 [3\/8]","2":"15.88 [5\/8]","3":"8\/1.00","4":"15\/0.99","5":"15\/0.98","6":"15\/0.97","7":"15\/0.96","8":"15\/0.95"},{"0":"","1":"6.35 [1\/4]","2":"19.05 [3\/4]","3":"8\/1.00","4":"15\/0.99","5":"10\/0.99","6":"20\/0.99","7":"NR","8":"NR"},{"0":"","1":"7.94 [5\/16]","2":"19.05 [3\/4]","3":"8\/1.00","4":"15\/0.99","5":"15\/0.99","6":"15\/0.99","7":"15\/0.99","8":"15\/0.98"},{"0":"","1":"9.53 [3\/8]","2":"19.05 [3\/4]","3":"8\/1.00","4":"15\/0.99","5":"15\/0.99","6":"15\/0.99","7":"15\/0.99","8":"15\/0.98"},{"0":"10.6 kW \n[3 TON]","1":"7.94 [5\/16]","2":"15.88 [5\/8]","3":"8\/0.99","4":"15\/0.97","5":"15\/0.95","6":"15\/0.93","7":"11\/0.91","8":"NR"},{"0":"","1":"9.53 [3\/8]","2":"15.88 [5\/8]","3":"8\/0.99","4":"15\/0.97","5":"15\/0.95","6":"15\/0.93","7":"15\/0.91","8":"NR"},{"0":"","1":"7.94 [5\/16]","2":"19.05 [3\/4]","3":"8\/1.00","4":"15\/0.99","5":"15\/0.99","6":"15\/0.98","7":"11\/0.97","8":"6\/0.96"},{"0":"","1":"9.53 [3\/8]","2":"19.05 [3\/4]","3":"8\/1.00","4":"15\/0.99","5":"15\/0.99","6":"15\/0.98","7":"15\/0.97","8":"15\/0.96"},{"0":"","1":"12.70 [1\/2]","2":"19.05 [3\/4]","3":"8\/1.00","4":"15\/0.99","5":"15\/0.99","6":"15\/0.98","7":"15\/0.97","8":"15\/0.96"},{"0":"14.1 kW \n[4 TON]","1":"9.53 [3\/8]","2":"19.05 [3\/4]","3":"8\/0.99","4":"15\/0.98","5":"15\/0.96","6":"15\/0.95","7":"15\/0.93","8":"15\/0.92"},{"0":"","1":"12.70 [1\/2]","2":"19.05 [3\/4]","3":"8\/0.99","4":"15\/0.98","5":"15\/0.96","6":"15\/0.95","7":"15\/0.93","8":"15\/0.92"},{"0":"","1":"9.53 [3\/8]","2":"22.23 [7\/8]","3":"8\/1.00","4":"15\/0.99","5":"15\/0.99","6":"15\/0.98","7":"15\/0.98","8":"15\/0.97"},{"0":"","1":"12.70 [1\/2]","2":"22.23 [7\/8]","3":"8\/1.00","4":"15\/0.99","5":"15\/0.99","6":"15\/0.98","7":"15\/0.98","8":"15\/0.97"},{"0":"17.6 kW \n[5 TON]","1":"9.53 [3\/8]","2":"19.05 [3\/4]","3":"8\/0.98","4":"15\/0.97","5":"15\/0.95","6":"15\/0.93","7":"14\/0.91","8":"NR"},{"0":"","1":"12.70 [1\/2]","2":"19.05 [3\/4]","3":"8\/0.98","4":"15\/0.97","5":"15\/0.95","6":"15\/0.93","7":"15\/0.91","8":"NR"},{"0":"","1":"9.53 [3\/8]","2":"22.23 [7\/8]","3":"8\/0.99","4":"15\/0.99","5":"15\/0.98","6":"15\/0.97","7":"15\/0.96","8":"12\/0.95"},{"0":"","1":"12.70 [1\/2]","2":"22.23 [7\/8]","3":"8\/0.99","4":"15\/0.99","5":"15\/0.98","6":"15\/0.97","7":"15\/0.96","8":"15\/0.95"},{"0":"","1":"9.53 [3\/8]","2":"28.58 [1-1\/8]**","3":"8\/1.00","4":"15\/0.99","5":"15\/0.99","6":"15\/0.99","7":"15\/0.99","8":"12\/0.99"},{"0":"","1":"12.70 [1\/2]","2":"28.58 [1-1\/8]**","3":"8\/1.00","4":"15\/0.99","5":"15\/0.99","6":"15\/0.99","7":"15\/0.99","8":"15\/0.99"}]