[{"0":"DESCRIPTION","1":"","2":"","3":"","4":"","5":"","6":"","7":"ENERGY \nINFO","8":"FEATURES","9":"","10":"","11":"","12":"TANK DIMENSIONS\n (SEE SPACE REQUIREMENTS IN DIAGRAMS BELOW)","13":"","14":"","15":""},{"0":"NOMINAL\nGALLON\nCAPACITY","1":"RATED\nGALLON\nCAPACITY","2":"MODEL \nNUMBER","3":"MODEL\nVARIANT","4":"ELECTRIC\nBREAKER\nSIZE\n(MINIMUM)1","5":"VOLTAGE","6":"AVERAGE \nELECTRICAL \nWATTAGE","7":"UNIFORM\nENERGY\nFACTOR\n(UEF)","8":"COMPRESSOR\nBTU\/H","9":"SOUND \nLEVEL\n(dBA)","10":"UEF\nFIRST HR. \nRATING\nG.P.H.","11":"RECOVERY  \nIN G.P.H \n60\u00b0 F RISE","12":"HEIGHT\nA","13":"DIAM.\nB","14":"UNIT \nWT.\n(LBS)","15":"APPROX. \nSHIP WT.\n(LBS.)"},{"0":"40","1":"37","2":"PROPH40 T0 RH120","3":"700948","4":"15","5":"120V","6":"1100W","7":"3.0","8":"12,000","9":"55","10":"51","11":"28","12":"65-5\/8","13":"20-1\/4","14":"200","15":"242"},{"0":"50","1":"46","2":"PROPH50 T0 RH120","3":"700949","4":"15","5":"120V","6":"1100W","7":"3.0","8":"12,000","9":"55","10":"51","11":"29","12":"65","13":"22-1\/4","14":"210","15":"252"}]