[{"0":"Physical Data","1":"","2":"","3":"","4":""},{"0":"Model No.#","1":"RP1724","2":"RP1736","3":"RP1748","4":"RP1760"},{"0":"Nominal Tonnage","1":"2.0","2":"3.0","3":"4.0","4":"5.0"},{"0":"Valve Connections","1":"","2":"","3":"","4":""},{"0":"Liquid Line O.D. \u2013 in.","1":"3\/8","2":"3\/8","3":"3\/8","4":"3\/8"},{"0":"Suction Line O.D. \u2013 in.","1":"3\/4","2":"3\/4","3":"7\/8","4":"7\/8"},{"0":"Refrigerant (R410A) furnished oz.\u00b9","1":"130","2":"140","3":"209","4":"210"},{"0":"Compressor Type","1":"Variable Speed","2":"","3":"","4":""},{"0":"Outdoor Coil","1":"","2":"","3":"","4":""},{"0":"Net face area \u2013 Outer Coil","1":"19.8","2":"19.8","3":"24.2","4":"28.3"},{"0":"Net face area \u2013 Inner Coil","1":"\u2014","2":"\u2014","3":"\u2014","4":"\u2014"},{"0":"Tube diameter \u2013 in.","1":"3\/8","2":"3\/8","3":"3\/8","4":"3\/8"},{"0":"Number of rows","1":"1","2":"1","3":"1","4":"1"},{"0":"Fins per inch","1":"18","2":"20","3":"20","4":"20"},{"0":"Outdoor Fan","1":"","2":"","3":"","4":""},{"0":"Diameter \u2013 in.","1":"24","2":"24","3":"26","4":"26"},{"0":"Number of blades","1":"2","2":"2","3":"3","4":"3"},{"0":"Motor hp","1":"1\/6","2":"1\/6","3":"1\/5","4":"1\/5"},{"0":"CFM","1":"3250","2":"3270","3":"4000","4":"4280"},{"0":"RPM","1":"1075","2":"910","3":"870","4":"850"},{"0":"watts","1":"167","2":"145","3":"194","4":"187"},{"0":"Shipping weight \u2013 lbs.","1":"230","2":"230","3":"257","4":"289"},{"0":"Operating weight \u2013 lbs.","1":"223","2":"223","3":"250","4":"282"}]