[{"0":"Electrical Data","1":"","2":"","3":"","4":""},{"0":"Line Voltage Data (Volts-Phase-Hz)","1":"208\/230-1-60","2":"208\/230-1-60","3":"208\/230-1-60","4":"208\/230-1-60"},{"0":"Minimum overcurrent protection (amps)\u00b2","1":"25","2":"30","3":"35","4":"50"},{"0":"Maximum overcurrent protection (amps)\u00b2","1":"35","2":"35","3":"45","4":"60"},{"0":"Minimum circuit ampacity\u00b3","1":"21","2":"22","3":"28","4":"44"},{"0":"Compressor","1":"","2":"","3":"","4":""},{"0":"Rated load amps","1":"16.0","2":"16.3","3":"21.6","4":"33.8"},{"0":"Locked rotor amps","1":"35","2":"35","3":"35","4":"50"},{"0":"Condenser Fan Motor","1":"","2":"","3":"","4":""},{"0":"Full load amps","1":"0.8","2":"0.8","3":"1.0","4":"1.0"},{"0":"Locked rotor amps","1":"1.5","2":"1.5","3":"1.5","4":"2.4"}]