[{"0":"17 SEER 3-Stage Heat Pumps","1":"","2":"","3":"","4":"","5":"","6":"","7":"","8":""},{"0":"Unit Size","1":"Allowable \nLiquid Line \nSize","2":"Allowable \nVapor Line \nSize","3":"Outdoor Unit ABOVE or BELOW Indoor Unit\nEquivelent Length (Feet)","4":"","5":"","6":"","7":"","8":""},{"0":"","1":"","2":"","3":"< 25\n26-50\n51-75\n76-100\n101-125\n126-150","4":"","5":"","6":"","7":"","8":""},{"0":"","1":"","2":"","3":"Maximum Vertical Separation\/Capacity Multiplier","4":"","5":"","6":"","7":"","8":""},{"0":"2.0 Ton\n*SEE\nNOTE 3","1":"1\/4\"","2":"5\/8\"","3":"25\/0.99","4":"50\/0.98","5":"29\/0.97","6":"0\/0.97","7":"N\/R","8":"N\/R"},{"0":"","1":"5\/16\"","2":"5\/8\"","3":"25\/0.99","4":"50\/0.98","5":"50\/0.97","6":"50\/0.97","7":"50\/0.96","8":"50\/0.95"},{"0":"","1":"3\/8\"","2":"5\/8\"","3":"25\/0.99","4":"50\/0.98","5":"50\/0.97","6":"50\/0.97","7":"50\/0.96","8":"50\/0.95"},{"0":"","1":"1\/4\"","2":"*3\/4\"*","3":"25\/1.00","4":"50\/1.00","5":"29\/0.99","6":"0\/0.99","7":"N\/R","8":"N\/R"},{"0":"","1":"5\/16\"","2":"*3\/4\"*","3":"25\/1.00","4":"50\/1.00","5":"50\/0.99","6":"50\/0.99","7":"50\/0.98","8":"50\/0.98"},{"0":"","1":"3\/8\"","2":"*3\/4\"*","3":"25\/1.00","4":"50\/1.00","5":"50\/0.99","6":"50\/0.99","7":"50\/0.98","8":"50\/0.98"},{"0":"3 Ton","1":"5\/16\"","2":"5\/8\"","3":"25\/0.99","4":"50\/0.97","5":"50\/0.95","6":"49\/0.93","7":"31\/0.91","8":"N\/R"},{"0":"","1":"3\/8\"","2":"5\/8\"","3":"25\/0.99","4":"50\/0.97","5":"50\/0.95","6":"50\/0.93","7":"50\/0.91","8":"N\/R"},{"0":"","1":"5\/16\"","2":"3\/4\"","3":"25\/1.00","4":"50\/0.99","5":"50\/0.99","6":"49\/0.98","7":"31\/0.97","8":"14\/0.96"},{"0":"","1":"3\/8\"","2":"3\/4\"","3":"25\/1.00","4":"50\/0.99","5":"50\/0.99","6":"50\/0.98","7":"50\/0.97","8":"50\/0.96"},{"0":"","1":"1\/2\"","2":"3\/4\"","3":"25\/1.00","4":"50\/0.99","5":"50\/0.99","6":"50\/0.98","7":"50\/0.97","8":"50\/0.96"},{"0":"4 Ton","1":"3\/8\"","2":"3\/4\"","3":"25\/0.99","4":"50\/0.98","5":"50\/0.97","6":"50\/0.95","7":"50\/0.94","8":"50\/0.92"},{"0":"","1":"1\/2\"","2":"3\/4\"","3":"25\/0.99","4":"50\/0.98","5":"50\/0.97","6":"50\/0.95","7":"50\/0.94","8":"50\/0.92"},{"0":"","1":"3\/8\"","2":"7\/8\"","3":"25\/1.00","4":"50\/0.99","5":"50\/0.99","6":"50\/0.98","7":"50\/0.98","8":"50\/0.97"},{"0":"","1":"1\/2\"","2":"7\/8\"","3":"25\/1.00","4":"50\/0.99","5":"50\/0.99","6":"50\/0.98","7":"50\/0.98","8":"50\/0.97"},{"0":"5 Ton","1":"3\/8\"","2":"3\/4\"","3":"25\/0.99","4":"50\/0.96","5":"50\/0.94","6":"50\/0.92","7":"N\/R","8":"N\/R"},{"0":"","1":"1\/2\"","2":"3\/4\"","3":"25\/0.99","4":"50\/0.96","5":"50\/0.94","6":"50\/0.92","7":"N\/R","8":"N\/R"},{"0":"","1":"3\/8\"","2":"7\/8\"","3":"25\/1.00","4":"50\/0.99","5":"50\/0.98","6":"50\/0.97","7":"45\/0.96","8":"30\/0.95"},{"0":"","1":"1\/2\"","2":"7\/8\"","3":"25\/1.00","4":"50\/0.99","5":"50\/0.98","6":"50\/0.97","7":"50\/0.96","8":"50\/0.95"}]