[{"0":"17 SEER 3-Stage Heat Pumps","1":"","2":"","3":"","4":"","5":"","6":"","7":"","8":""},{"0":"Unit Size","1":"Allowable \nLiquid Line \nSize \nmm [in.]","2":"Allowable \nVapor Line \nSize\nmm [in.]","3":"Outdoor Unit ABOVE or BELOW Indoor Unit\nEquivelent Length (Meters)","4":"","5":"","6":"","7":"","8":""},{"0":"","1":"","2":"","3":"< 8\n8-15\n16-23\n24-30\n31-38\n39-46","4":"","5":"","6":"","7":"","8":""},{"0":"","1":"","2":"","3":"Maximum Vertical Separation\/Capacity Multiplier","4":"","5":"","6":"","7":"","8":""},{"0":"7.0 kW\n[2.0 Ton]\n*SEE\nNOTE 3","1":"6.35   [1\/4]","2":"15.88 [5\/8]","3":"8\/0.99","4":"15\/0.98","5":"9\/0.97","6":"0\/0.97","7":"N\/R","8":"N\/R"},{"0":"","1":"7.94 [5\/16]","2":"15.88 [5\/8]","3":"8\/0.99","4":"15\/0.98","5":"15\/0.97","6":"15\/0.97","7":"15\/0.96","8":"15\/0.95"},{"0":"","1":"9.53   [3\/8]","2":"15.88 [5\/8]","3":"8\/0.99","4":"15\/0.99","5":"15\/0.97","6":"15\/0.97","7":"15\/0.96","8":"15\/0.95"},{"0":"","1":"6.35   [1\/4]","2":"*19.05 [3\/4]*","3":"8\/1.00","4":"15\/0.99","5":"9\/0.99","6":"0\/0.99","7":"N\/R","8":"N\/R"},{"0":"","1":"7.94 [5\/16]","2":"*19.05 [3\/4]*","3":"8\/1.00","4":"15\/0.99","5":"15\/0.99","6":"15\/0.99","7":"15\/0.98","8":"15\/0.98"},{"0":"","1":"9.53   [3\/8]","2":"*19.05 [3\/4]*","3":"8\/1.00","4":"15\/0.99","5":"15\/0.99","6":"15\/0.99","7":"15\/0.98","8":"15\/0.98"},{"0":"10.6 kW\n[3 Ton]","1":"7.94 [5\/16]","2":"15.88 [5\/8]","3":"8\/0.99","4":"15\/0.97","5":"15\/0.95","6":"15\/0.93","7":"9\/0.91","8":"N\/R"},{"0":"","1":"9.53   [3\/8]","2":"15.88 [5\/8]","3":"8\/0.99","4":"15\/0.97","5":"15\/0.95","6":"15\/0.93","7":"15\/0.91","8":"N\/R"},{"0":"","1":"7.94 [5\/16]","2":"19.05 [3\/4]","3":"8\/1.00","4":"15\/0.99","5":"15\/0.99","6":"15\/0.98","7":"9\/0.97","8":"4\/0.96"},{"0":"","1":"9.53   [3\/8]","2":"19.05 [3\/4]","3":"8\/1.00","4":"15\/0.99","5":"15\/0.99","6":"15\/0.98","7":"15\/0.97","8":"15\/0.96"},{"0":"","1":"12.7   [1\/2]","2":"19.05 [3\/4]","3":"8\/1.00","4":"15\/0.99","5":"15\/0.99","6":"15\/0.98","7":"15\/0.97","8":"15\/0.96"},{"0":"14.1 kW\n[4 Ton]","1":"9.53   [3\/8]","2":"19.05 [3\/4]","3":"8\/0.99","4":"15\/0.98","5":"15\/0.97","6":"15\/0.95","7":"15\/0.94","8":"15\/0.92"},{"0":"","1":"12.7   [1\/2]","2":"19.05 [3\/4]","3":"8\/0.99","4":"15\/0.98","5":"15\/0.97","6":"15\/0.95","7":"15\/0.94","8":"15\/0.92"},{"0":"","1":"9.53   [3\/8]","2":"22.23 [7\/8]","3":"8\/1.00","4":"15\/0.99","5":"15\/0.99","6":"15\/0.98","7":"15\/0.98","8":"15\/0.97"},{"0":"","1":"12.7   [1\/2]","2":"22.23 [7\/8]","3":"8\/1.00","4":"15\/0.99","5":"15\/0.99","6":"15\/0.98","7":"15\/0.98","8":"15\/0.97"},{"0":"17.6 kW\n[5 Ton]","1":"9.53   [3\/8]","2":"19.05 [3\/4]","3":"8\/0.99","4":"15\/0.96","5":"15\/0.94","6":"15\/0.92","7":"N\/R","8":"N\/R"},{"0":"","1":"12.7   [1\/2]","2":"19.05 [3\/4]","3":"8\/0.99","4":"15\/0.96","5":"15\/0.94","6":"15\/0.92","7":"N\/R","8":"N\/R"},{"0":"","1":"9.53   [3\/8]","2":"22.23 [7\/8]","3":"8\/1.00","4":"15\/0.99","5":"15\/0.98","6":"15\/0.97","7":"14\/0.96","8":"9\/0.95"},{"0":"","1":"12.7   [1\/2]","2":"22.23 [7\/8]","3":"8\/1.00","4":"15\/0.99","5":"15\/0.98","6":"15\/0.97","7":"15\/0.96","8":"15\/0.95"}]