[{"0":"High Sales Volume Tested Combination (HSVTC)","1":"","2":"","3":"","4":"","5":"","6":"","7":"","8":"","9":"","10":"","11":"","12":""},{"0":"Outdoor \nUnit","1":"Air Handler","2":"Total Capacity \nBTU\/H [kW]","3":"Net Sensible \nBTU\/H [kW]","4":"Net Latent \nBTU\/H [kW]","5":"SEER","6":"EER","7":"Indoor CFM [L\/s]","8":"47 Degree \nHeating Capacity \nBTU\/H [kW]","9":"47 Degree \nCOP","10":"17 Degree \nHeating Capacity \nBTU\/H [kW]","11":"47 Degree \nCOP","12":"Region \nIV HSPF"},{"0":"RP1724AJV","1":"RH2T2417SEAC","2":"24000   [7.0]","3":"17300   [5.1]","4":"6700 [2.0]","5":"18.5","6":"13.0","7":"750 [354.0]","8":"24500   [7.2]","9":"3.46","10":"15600   [4.6]","11":"1.96","12":"9.5"},{"0":"RP1736AJV","1":"RH2T3617SEAC","2":"35200 [10.3]","3":"26800   [7.9]","4":"8400 [2.5]","5":"17.5","6":"11.5","7":"1225 [578.1]","8":"31000   [9.1]","9":"3.76","10":"19400   [5.7]","11":"2.30","12":"8.5"},{"0":"RP1748AJV","1":"RH2T4821MEAC","2":"48000 [14.1]","3":"34400 [10.1]","4":"13600 [4.0]","5":"17.0","6":"10.5","7":"1400 [660.7]","8":"46500 [13.7]","9":"3.46","10":"29000   [8.5]","11":"2.20","12":"8.5"},{"0":"RP1760AJV","1":"RH2T6021SEAC","2":"58500 [17.1]","3":"39400 [11.5]","4":"19100 [5.6]","5":"17.0","6":"9.5","7":"1575 [743.3]","8":"62000 [18.2]","9":"3.30","10":"41500 [12.2]","11":"2.46","12":"8.5"}]