[{"0":"14 - 15 SEER Single-Stage Heat Pumps","1":"","2":"","3":"","4":"","5":"","6":"","7":"","8":"","9":"","10":"","11":"","12":"","13":""},{"0":"Unit Size","1":"Allowable \nLiquid Line \nSize \n mm [in.]","2":"Allowable \nVapor Line \nSize \n mm [in.]","3":"Use Long Line Guidelines \nfor Linear Line Length \nGreater Than Shown Below \n(Meters)","4":"Outdoor Unit ABOVE or BELOW Indoor Unit \nEquivelent Length (Meters)","5":"","6":"","7":"","8":"","9":"","10":"","11":"","12":"","13":""},{"0":"","1":"","2":"","3":"(-)P14-A\/B","4":"< 8\n8-15\n16-23\n24-30\n31-38\n39-46\n47-53\n54-61\n62-69\n70-76","5":"","6":"","7":"","8":"","9":"","10":"","11":"","12":"","13":""},{"0":"","1":"","2":"","3":"","4":"Maximum Vertical Separation \/ Capacity Multiplier","5":"","6":"","7":"","8":"","9":"","10":"","11":"","12":"","13":""},{"0":"5.3 KW \n[1.5 Ton] \n*SEE \nNOTE 3","1":"6.35 [1\/4]","2":"15.88 [5\/8]","3":"30","4":"8 \/ 1.00","5":"15 \/ 0.99","6":"19 \/ 0.98","7":"13 \/ 0.98","8":"7 \/ 0.97","9":"2 \/ 0.97","10":"NR","11":"NR","12":"NR","13":"NR"},{"0":"","1":"7.94 [5\/16]","2":"15.88 [5\/8]","3":"24","4":"8 \/ 1.00","5":"15 \/ 0.99","6":"23 \/ 0.98","7":"30 \/ 0.98","8":"28 \/ 0.97","9":"27 \/ 0.97","10":"25 \/ 0.96","11":"24 \/ 0.96","12":"22 \/ 0.95","13":"21 \/ 0.94"},{"0":"","1":"9.53 [3\/8]","2":"15.88 [5\/8]","3":"17","4":"8 \/ 1.00","5":"15 \/ 0.99","6":"23 \/ 0.98","7":"30 \/ 0.98","8":"30 \/ 0.97","9":"30 \/ 0.97","10":"30 \/ 0.96","11":"30 \/ 0.96","12":"30 \/ 0.95","13":"30 \/ 0.94"},{"0":"","1":"6.35 [1\/4]","2":"19.05 [3\/4]*","3":"30","4":"8 \/ 1.00","5":"15 \/ 1.00","6":"19 \/ 0.99","7":"13 \/ 0.99","8":"7 \/ 0.99","9":"2 \/ 0.99","10":"NR","11":"NR","12":"NR","13":"NR"},{"0":"","1":"7.94 [5\/16]","2":"19.05 [3\/4]*","3":"24","4":"8 \/ 1.00","5":"15 \/ 1.00","6":"23 \/ 0.99","7":"30 \/ 0.99","8":"28 \/ 0.99","9":"27 \/ 0.99","10":"25 \/ 0.99","11":"24 \/ 0.98","12":"22 \/ 0.98","13":"21 \/ 0.98"},{"0":"","1":"9.53 [3\/8]","2":"19.05 [3\/4]*","3":"17","4":"8 \/ 1.00","5":"15 \/ 1.00","6":"23 \/ 0.99","7":"30 \/ 0.99","8":"30 \/ 0.99","9":"30 \/ 0.99","10":"30 \/ 0.99","11":"30 \/ 0.98","12":"30 \/ 0.98","13":"30 \/ 0.98"},{"0":"7.0 KW \n[2 Ton]","1":"6.35 [1\/4]","2":"15.88 [5\/8]","3":"n\/a","4":"8 \/ 0.99","5":"15 \/ 0.98","6":"6 \/ 0.97","7":"NR","8":"NR","9":"NR","10":"NR","11":"NR","12":"NR","13":"NR"},{"0":"","1":"7.94 [5\/16]","2":"15.88 [5\/8]","3":"52","4":"8 \/ 0.99","5":"15 \/ 0.98","6":"23 \/ 0.97","7":"27 \/ 0.96","8":"23 \/ 0.95","9":"21 \/ 0.94","10":"19 \/ 0.93","11":"16 \/ 0.92","12":"14 \/ 0.91","13":"11 \/ 0.90"},{"0":"","1":"9.53 [3\/8]","2":"15.88 [5\/8]","3":"35","4":"8 \/ 0.99","5":"15 \/ 0.98","6":"23 \/ 0.97","7":"30 \/ 0.96","8":"30 \/ 0.95","9":"30 \/ 0.94","10":"30 \/ 0.93","11":"29 \/ 0.92","12":"28 \/ 0.91","13":"27 \/ 0.90"},{"0":"","1":"6.35 [1\/4]","2":"19.05 [3\/4]","3":"n\/a","4":"8 \/ 1.00","5":"15 \/ 1.00","6":"6 \/ 0.99","7":"NR","8":"NR","9":"NR","10":"NR","11":"NR","12":"NR","13":"NR"},{"0":"","1":"7.94 [5\/16]","2":"19.05 [3\/4]","3":"52","4":"8 \/ 1.00","5":"15 \/ 1.00","6":"23 \/ 0.99","7":"27 \/ 0.99","8":"23 \/ 0.98","9":"21 \/ 0.98","10":"19 \/ 0.98","11":"16 \/ 0.97","12":"14 \/ 0.97","13":"11 \/ 0.96"},{"0":"","1":"9.53 [3\/8]","2":"19.05 [3\/4]","3":"35","4":"8 \/ 1.00","5":"15 \/ 1.00","6":"23 \/ 0.99","7":"30 \/ 0.99","8":"30 \/ 0.98","9":"30 \/ 0.98","10":"30 \/ 0.98","11":"29 \/ 0.97","12":"28 \/ 0.97","13":"27 \/ 0.96"},{"0":"8.8 KW \n[2.5 Ton]","1":"7.94 [5\/16]","2":"15.88 [5\/8]","3":"39","4":"8 \/ 0.99","5":"15 \/ 0.98","6":"23 \/ 0.96","7":"21 \/ 0.94","8":"18 \/ 0.93","9":"15 \/ 0.91","10":"11 \/ 0.90","11":"NR","12":"NR","13":"NR"},{"0":"","1":"9.53 [3\/8]","2":"15.88 [5\/8]","3":"26","4":"8 \/ 0.99","5":"15 \/ 0.98","6":"23 \/ 0.96","7":"30 \/ 0.94","8":"30 \/ 0.93","9":"29 \/ 0.91","10":"27 \/ 0.90","11":"NR","12":"NR","13":"NR"},{"0":"","1":"7.94 [5\/16]","2":"19.05 [3\/4]","3":"39","4":"8 \/ 1.00","5":"15 \/ 0.99","6":"23 \/ 0.99","7":"21 \/ 0.98","8":"18 \/ 0.98","9":"15 \/ 0.97","10":"11 \/ 0.96","11":"8 \/ 0.96","12":"4 \/ 0.95","13":"NR"},{"0":"","1":"9.53 [3\/8]","2":"19.05 [3\/4]","3":"26","4":"8 \/ 1.00","5":"15 \/ 0.99","6":"23 \/ 0.99","7":"30 \/ 0.98","8":"30 \/ 0.98","9":"29 \/ 0.97","10":"27 \/ 0.96","11":"26 \/ 0.96","12":"25 \/ 0.95","13":"24 \/ 0.95"},{"0":"10.6 KW \n[3 Ton]","1":"7.94 [5\/16]","2":"15.88 [5\/8]","3":"35","4":"8 \/ 0.99","5":"15 \/ 0.97","6":"20 \/ 0.94","7":"15 \/ 0.92","8":"10 \/ 0.90","9":"NR","10":"NR","11":"NR","12":"NR","13":"NR"},{"0":"","1":"9.53 [3\/8]","2":"15.88 [5\/8]","3":"23","4":"8 \/ 0.99","5":"15 \/ 0.97","6":"23 \/ 0.94","7":"29 \/ 0.92","8":"27 \/ 0.90","9":"NR","10":"NR","11":"NR","12":"NR","13":"NR"},{"0":"","1":"7.94 [5\/16]","2":"19.05 [3\/4]","3":"35","4":"8 \/ 1.00","5":"15 \/ 0.99","6":"20 \/ 0.98","7":"15 \/ 0.98","8":"10 \/ 0.97","9":"5 \/ 0.96","10":"NR","11":"NR","12":"NR","13":"NR"},{"0":"","1":"9.53 [3\/8]","2":"19.05 [3\/4]","3":"23","4":"8 \/ 1.00","5":"15 \/ 0.99","6":"23 \/ 0.98","7":"29 \/ 0.98","8":"27 \/ 0.97","9":"26 \/ 0.96","10":"24 \/ 0.95","11":"22 \/ 0.94","12":"20 \/ 0.93","13":"19 \/ 0.93"},{"0":"","1":"12.70 [1\/2]","2":"19.05 [3\/4]","3":"12","4":"8 \/ 1.00","5":"15 \/ 0.99","6":"23 \/ 0.98","7":"30 \/ 0.98","8":"30 \/ 0.97","9":"30 \/ 0.96","10":"30 \/ 0.95","11":"30 \/ 0.94","12":"30 \/ 0.93","13":"30 \/ 0.93"},{"0":"","1":"7.94 [5\/16]","2":"22.23 [7\/8]","3":"35","4":"8 \/ 1.00","5":"15 \/ 1.00","6":"20 \/ 1.00","7":"15 \/ 0.99","8":"10 \/ 0.99","9":"5 \/ 0.99","10":"NR","11":"NR","12":"NR","13":"NR"},{"0":"","1":"9.53 [3\/8]","2":"22.23 [7\/8]","3":"23","4":"8 \/ 1.00","5":"15 \/ 1.00","6":"23 \/ 1.00","7":"29 \/ 0.99","8":"27 \/ 0.99","9":"26 \/ 0.99","10":"24 \/ 0.98","11":"22 \/ 0.98","12":"20 \/ 0.98","13":"19 \/ 0.97"},{"0":"","1":"12.70 [1\/2]","2":"22.23 [7\/8]","3":"12","4":"8 \/ 1.00","5":"15 \/ 1.00","6":"23 \/ 1.00","7":"30 \/ 0.99","8":"30 \/ 0.99","9":"30 \/ 0.99","10":"30 \/ 0.98","11":"30 \/ 0.98","12":"30 \/ 0.98","13":"30 \/ 0.97"},{"0":"12.3 KW \n[3.5 Ton]","1":"9.53 [3\/8]","2":"19.05 [3\/4]","3":"20","4":"8 \/ 0.99","5":"15 \/ 0.98","6":"23 \/ 0.97","7":"27 \/ 0.96","8":"24 \/ 0.95","9":"22 \/ 0.94","10":"20 \/ 0.92","11":"17 \/ 0.91","12":"15 \/ 0.90","13":"NR"},{"0":"","1":"12.70 [1\/2]","2":"19.05 [3\/4]","3":"10","4":"8 \/ 0.99","5":"15 \/ 0.98","6":"23 \/ 0.97","7":"30 \/ 0.96","8":"30 \/ 0.95","9":"30 \/ 0.94","10":"30 \/ 0.92","11":"30 \/ 0.91","12":"30 \/ 0.90","13":"NR"},{"0":"","1":"9.53 [3\/8]","2":"22.23 [7\/8]","3":"20","4":"8 \/ 1.00","5":"15 \/ 1.00","6":"23 \/ 0.99","7":"27 \/ 0.99","8":"24 \/ 0.99","9":"22 \/ 0.98","10":"20 \/ 0.97","11":"17 \/ 0.97","12":"15 \/ 0.96","13":"13 \/ 0.96"},{"0":"","1":"12.70 [1\/2]","2":"22.23 [7\/8]","3":"10","4":"8 \/ 1.00","5":"15 \/ 1.00","6":"23 \/ 0.99","7":"30 \/ 0.99","8":"30 \/ 0.99","9":"30 \/ 0.98","10":"30 \/ 0.97","11":"30 \/ 0.97","12":"30 \/ 0.96","13":"30 \/ 0.96"}]