[{"0":"14 - 15 SEER Single-Stage Heat Pumps","1":"","2":"","3":"","4":"","5":"","6":"","7":"","8":"","9":"","10":"","11":"","12":"","13":""},{"0":"Unit Size","1":"Allowable \nLiquid Line \nSize \n mm [in.]","2":"Allowable \nVapor Line \nSize \n mm [in.]","3":"Use Long Line Guidelines \nfor Linear Line Length \nGreater Than Shown Below \n(Meters)","4":"Outdoor Unit ABOVE or BELOW Indoor Unit \nEquivelent Length (Meters)","5":"","6":"","7":"","8":"","9":"","10":"","11":"","12":"","13":""},{"0":"","1":"","2":"","3":"(-)P14-A\/B","4":"< 8\n8-15\n16-23\n24-30\n31-38\n39-46\n47-53\n54-61\n62-69\n70-76","5":"","6":"","7":"","8":"","9":"","10":"","11":"","12":"","13":""},{"0":"","1":"","2":"","3":"","4":"Maximum Vertical Separation \/ Capacity Multiplier","5":"","6":"","7":"","8":"","9":"","10":"","11":"","12":"","13":""},{"0":"14.1 kW \n[4 Ton]","1":"9.53   [3\/8]","2":"19.05    [3\/4]","3":"26","4":"8 \/ 0.99","5":"15 \/ 0.98","6":"23 \/ 0.96","7":"24 \/ 0.95","8":"20 \/ 0.93","9":"17 \/ 0.92","10":"14 \/ 0.91","11":"NR","12":"NR","13":"NR"},{"0":"","1":"12.7     [1\/2]","2":"19.05    [3\/4]","3":"13","4":"8 \/ 0.99","5":"15 \/ 0.98","6":"23 \/ 0.96","7":"30 \/ 0.95","8":"30 \/ 0.93","9":"30 \/ 0.92","10":"30 \/ 0.91","11":"NR","12":"NR","13":"NR"},{"0":"","1":"9.53   [3\/8]","2":"22.23    [7\/8]","3":"26","4":"8 \/ 1.00","5":"15 \/ 0.99","6":"23 \/ 0.99","7":"24 \/ 0.98","8":"20 \/ 0.97","9":"17 \/ 0.97","10":"14 \/ 0.96","11":"11 \/ 0.96","12":"8 \/ 0.95","13":"5 \/ 0.95"},{"0":"","1":"12.7     [1\/2]","2":"22.23    [7\/8]","3":"13","4":"8 \/ 1.00","5":"15 \/ 0.99","6":"23 \/ 0.99","7":"30 \/ 0.98","8":"30 \/ 0.97","9":"30 \/ 0.97","10":"30 \/ 0.96","11":"30 \/ 0.96","12":"30 \/ 0.95","13":"30 \/ 0.95"},{"0":"17.6 kW \n[5 Ton]","1":"9.53   [3\/8]","2":"19.05    [3\/4]","3":"0","4":"8 \/ 0.99","5":"15 \/ 0.97","6":"23 \/ 0.94","7":"19 \/ 0.92","8":"14 \/ 0.90","9":"NR","10":"NR","11":"NR","12":"NR","13":"NR"},{"0":"","1":"12.7     [1\/2]","2":"19.05    [3\/4]","3":"0","4":"8 \/ 0.99","5":"15 \/ 0.97","6":"23 \/ 0.94","7":"30 \/ 0.92","8":"30 \/ 0.90","9":"NR","10":"NR","11":"NR","12":"NR","13":"NR"},{"0":"","1":"9.53   [3\/8]","2":"22.23    [7\/8]","3":"0","4":"8 \/ 1.00","5":"15 \/ 0.99","6":"23 \/ 0.98","7":"19 \/ 0.97","8":"14 \/ 0.96","9":"10 \/ 0.95","10":"5 \/ 0.94","11":"NR","12":"NR","13":"NR"},{"0":"","1":"12.7     [1\/2]","2":"22.23    [7\/8]","3":"0","4":"8 \/ 1.00","5":"15 \/ 0.99","6":"23 \/ 0.98","7":"30 \/ 0.97","8":"30 \/0.96","9":"30 \/ 0.95","10":"30 \/ 0.94","11":"29 \/ 0.94","12":"28 \/ 0.93","13":"27 \/ 0.92"},{"0":"","1":"9.53   [3\/8]","2":"28.58 [1-1\/8]","3":"0","4":"8 \/ 1.01","5":"15 \/ 1.01","6":"23 \/ 1.00","7":"19 \/ 1.00","8":"14 \/ 0.99","9":"10 \/ 0.99","10":"5 \/ 0.99","11":"NR","12":"NR","13":"NR"},{"0":"","1":"12.7     [1\/2]","2":"28.58 [1-1\/8]","3":"0","4":"8 \/ 1.01","5":"15 \/ 1.01","6":"23 \/ 1.00","7":"30 \/ 1.00","8":"30 \/ 0.99","9":"30 \/ 0.99","10":"30 \/ 0.99","11":"29 \/ 0.99","12":"28 \/ 0.99","13":"27 \/ 0.98"}]