[{"0":"18 SEER2 VARIABLE SPEED HEAT PUMPS","1":"","2":"","3":"","4":"","5":"","6":"","7":"","8":""},{"0":"UNIT SIZE","1":"ALLOWABLE \nLIQUID \nLINE SIZE","2":"ALLOWABLE \nVAPOR \nLINE SIZE","3":"OUTDOOR UNIT ABOVE OR BELOW INDOOR UNIT \nEQUIVALENT LENGTH (FEET)","4":"","5":"","6":"","7":"","8":""},{"0":"","1":"","2":"","3":"< 25\n26-50\n51-75\n76-100\n101-125\n126-150","4":"","5":"","6":"","7":"","8":""},{"0":"","1":"","2":"","3":"MAXIMUM VERTICAL SEPARATION\/CAPACITY MULTIPLIER","4":"","5":"","6":"","7":"","8":""},{"0":"2.0 TON \n*SEE \nNOTE 3","1":"1\/4\"","2":"5\/8\"","3":"25\/1.00","4":"50\/0.99","5":"33\/0.98","6":"60\/0.97","7":"NR","8":"NR"},{"0":"","1":"5\/16\"","2":"5\/8\"","3":"25\/1.00","4":"50\/0.99","5":"50\/0.98","6":"50\/0.97","7":"50\/0.96","8":"50\/0.95"},{"0":"","1":"3\/8\"","2":"5\/8\"","3":"25\/1.00","4":"50\/0.99","5":"50\/0.98","6":"50\/0.97","7":"50\/0.96","8":"50\/0.95"},{"0":"","1":"1\/4\"","2":"3\/4\"*","3":"25\/1.00","4":"50\/1.00","5":"33\/0.99","6":"60\/0.99","7":"NR","8":"NR"},{"0":"","1":"5\/16\"","2":"3\/4\"*","3":"25\/1.00","4":"50\/1.00","5":"50\/0.99","6":"50\/0.99","7":"50\/0.99","8":"50\/0.98"},{"0":"","1":"3\/8\"","2":"3\/4\"*","3":"25\/1.00","4":"50\/1.00","5":"50\/0.99","6":"50\/0.99","7":"50\/0.99","8":"50\/0.98"},{"0":"3 TON","1":"5\/16\"","2":"5\/8\"","3":"25\/0.99","4":"50\/0.97","5":"50\/0.95","6":"50\/0.93","7":"36\/0.91","8":"NR"},{"0":"","1":"3\/8\"","2":"5\/8\"","3":"25\/0.99","4":"50\/0.97","5":"50\/0.95","6":"50\/0.93","7":"50\/0.91","8":"NR"},{"0":"","1":"5\/16\"","2":"3\/4\"","3":"25\/1.00","4":"50\/0.99","5":"50\/0.99","6":"50\/0.98","7":"36\/0.97","8":"20\/0.96"},{"0":"","1":"3\/8\"","2":"3\/4\"","3":"25\/1.00","4":"50\/0.99","5":"50\/0.99","6":"50\/0.98","7":"50\/0.97","8":"50\/0.96"},{"0":"","1":"1\/2\"","2":"3\/4\"","3":"25\/1.00","4":"50\/0.99","5":"50\/0.99","6":"50\/0.98","7":"50\/0.97","8":"50\/0.96"},{"0":"4 TON","1":"3\/8\"","2":"3\/4\"","3":"25\/0.99","4":"50\/0.98","5":"50\/0.96","6":"50\/0.95","7":"50\/0.93","8":"50\/0.92"},{"0":"","1":"1\/2\"","2":"3\/4\"","3":"25\/0.99","4":"50\/0.98","5":"50\/0.96","6":"50\/0.95","7":"50\/0.93","8":"50\/0.92"},{"0":"","1":"3\/8\"","2":"7\/8\"","3":"25\/1.00","4":"50\/0.99","5":"50\/0.99","6":"50\/0.98","7":"50\/0.98","8":"50\/0.97"},{"0":"","1":"1\/2\"","2":"7\/8\"","3":"25\/1.00","4":"50\/0.99","5":"50\/0.99","6":"50\/0.98","7":"50\/0.98","8":"50\/0.97"},{"0":"5 TON","1":"3\/8\"","2":"3\/4\"","3":"25\/0.98","4":"50\/0.97","5":"50\/0.95","6":"50\/0.93","7":"46\/0.91","8":"NR"},{"0":"","1":"1\/2\"","2":"3\/4\"","3":"25\/0.98","4":"50\/0.97","5":"50\/0.95","6":"50\/0.93","7":"50\/0.91","8":"NR"},{"0":"","1":"3\/8\"","2":"7\/8\"","3":"25\/0.99","4":"50\/0.99","5":"50\/0.98","6":"50\/0.97","7":"50\/0.96","8":"38\/0.95"},{"0":"","1":"1\/2\"","2":"7\/8\"","3":"25\/0.99","4":"50\/0.99","5":"50\/0.98","6":"50\/0.97","7":"50\/0.96","8":"50\/0.95"},{"0":"","1":"3\/8\"","2":"1-1\/8\"**","3":"25\/1.00","4":"50\/1.00","5":"50\/1.00","6":"50\/0.99","7":"50\/0.99","8":"38\/0.99"},{"0":"","1":"1\/2\"","2":"1-1\/8\"**","3":"25\/1.00","4":"50\/1.00","5":"50\/1.00","6":"50\/0.99","7":"50\/0.99","8":"50\/0.99"}]