[{"0":"Electrical Data","1":"","2":"","3":"","4":""},{"0":"Line Voltage Data (Volts-Phase-Hz)","1":"208\/230-1-60","2":"208\/230-1-60","3":"208\/230-1-60","4":"208\/230-1-60"},{"0":"Maximum overcurrent protection (amps)\u00b2","1":"30","2":"50","3":"60","4":"60"},{"0":"Minimum circuit ampacity\u00b3","1":"22","2":"32","3":"37","4":"42"},{"0":"Compressor","1":"","2":"","3":"","4":""},{"0":"Rated load amps","1":"15.4","2":"24","3":"28.1","4":"31.7"},{"0":"Locked rotor amps","1":"35","2":"50","3":"50","4":"50"}]