[{"0":"SINGLE- AND TWO-STAGE HEAT PUMPS","1":"","2":"","3":"","4":"","5":"","6":"","7":"","8":"","9":""},{"0":"UNIT \nSIZE","1":"MAX.  \nLIQUID \nLINE SIZE","2":"SUCTION \nLINE SIZE","3":"OUTDOOR UNIT ABOVE OR BELOW INDOOR UNIT","4":"","5":"","6":"","7":"","8":"","9":""},{"0":"","1":"","2":"","3":"EQUIVALENT LENGTH (METERS)","4":"","5":"","6":"","7":"","8":"","9":""},{"0":"","1":"","2":"","3":"24.5-30\n30.5-38\n38.5-46\n0-5\n5.5-8\n8.5-15\n15.5-24","4":"","5":"","6":"","7":"","8":"","9":""},{"0":"","1":"","2":"","3":"MAXIMUM VERTICAL SEPARATION\/CAPACITY MULTIPLIER","4":"","5":"","6":"","7":"","8":"","9":""},{"0":"1.5 Ton","1":"3\/8\"","2":"1\/2\"","3":"5 \/ 1","4":"8 \/ 1","5":"15 \/ 0.99","6":"24 \/ 0.97","7":"30 \/ 0.97","8":"35 \/ 0.96","9":"35 \/ 0.95"},{"0":"","1":"","2":"5\/8\"","3":"5 \/ 1","4":"8 \/ 1","5":"15 \/ 1","6":"24 \/ 0.99","7":"30 \/ 0.99","8":"35 \/ 0.99","9":"35 \/ 0.98"},{"0":"","1":"","2":"3\/4\"","3":"5 \/ 1","4":"8 \/ 1","5":"15 \/ 1","6":"24 \/ 0.99","7":"30 \/ 0.99","8":"35 \/ 0.99","9":"35 \/ 0.98"},{"0":"2 Ton","1":"3\/8\"","2":"5\/8\"","3":"5 \/ 1","4":"8 \/ 1","5":"15 \/ 0.99","6":"24 \/ 0.98","7":"30 \/ 0.97","8":"30 \/ 0.96","9":"29 \/ 0.95"},{"0":"","1":"","2":"3\/4\"","3":"5 \/ 1","4":"8 \/ 1","5":"15 \/ 1","6":"24 \/ 0.99","7":"30 \/ 0.99","8":"30 \/ 0.99","9":"29 \/ 0.98"},{"0":"2.5 Ton","1":"3\/8\"","2":"5\/8\"","3":"5 \/ 1","4":"8 \/ 0.99","5":"15 \/ 0.98","6":"24 \/ 0.97","7":"29 \/ 0.96","8":"27 \/ 0.94","9":"26 \/ 0.93"},{"0":"","1":"","2":"3\/4\"","3":"5 \/ 1","4":"8 \/ 1","5":"15 \/ 0.99","6":"24 \/ 0.99","7":"29 \/ 0.98","8":"27 \/ 0.98","9":"26 \/ 0.97"},{"0":"3 Ton","1":"3\/8\"","2":"5\/8\"","3":"5 \/ 1","4":"8 \/ 0.99","5":"15 \/ 0.97","6":"24 \/ 0.95","7":"26 \/ 0.94","8":"24 \/ 0.92","9":"23 \/ 0.9"},{"0":"","1":"","2":"3\/4\"","3":"5 \/ 1","4":"8 \/ 1","5":"15 \/ 0.99","6":"24 \/ 0.98","7":"26 \/ 0.98","8":"24 \/ 0.97","9":"23 \/ 0.96"},{"0":"","1":"","2":"7\/8\"","3":"5 \/ 1","4":"8 \/ 1","5":"15 \/ 1","6":"24 \/ 0.99","7":"26 \/ 0.99","8":"24 \/ 0.99","9":"23 \/ 0.98"},{"0":"3.5 Ton","1":"3\/8\"","2":"3\/4\"","3":"5 \/ 1","4":"8 \/ 0.99","5":"15 \/ 0.98","6":"24 \/ 0.97","7":"24 \/ 0.97","8":"21 \/ 0.96","9":"20 \/ 0.95"},{"0":"","1":"","2":"7\/8\"","3":"5 \/ 1","4":"8 \/ 1","5":"15 \/ 0.99","6":"24 \/ 0.99","7":"24 \/ 0.99","8":"21 \/ 0.98","9":"20 \/ 0.98"},{"0":"4 Ton","1":"3\/8\"","2":"3\/4\"","3":"5 \/ 1","4":"8 \/ 0.99","5":"15 \/ 0.98","6":"23 \/ 0.97","7":"21 \/ 0.96","8":"18 \/ 0.95","9":"15 \/ 0.94"},{"0":"","1":"","2":"7\/8\"","3":"5 \/ 1","4":"8 \/ 1","5":"15 \/ 0.99","6":"23 \/ 0.99","7":"21 \/ 0.98","8":"18 \/ 0.98","9":"15 \/ 0.97"},{"0":"5 Ton","1":"3\/8\"","2":"3\/4\"","3":"5 \/ 1","4":"8 \/ 0.99","5":"15 \/ 0.97","6":"20 \/ 0.95","7":"14 \/ 0.94","8":"9 \/ 0.92","9":"5 \/ 0.9"},{"0":"","1":"","2":"7\/8\"","3":"5 \/ 1","4":"8 \/ 0.99","5":"15 \/ 0.99","6":"20 \/ 0.98","7":"14 \/ 0.97","8":"9 \/ 0.96","9":"5 \/ 0.96"}]