[{"0":"14.3 SEER2  SINGLE-STAGE AIR-CONDITIONERS","1":"","2":"","3":"","4":"","5":"","6":"","7":"","8":"","9":"","10":"","11":"","12":"","13":""},{"0":"UNIT  \nSIZE","1":"Allowable \nLiquid \nLine Size","2":"Allowable \nSuction \nLine Size","3":"Apply Long \nLine Guide-\nlines if Linear \nLine Length \nExceeds  \nThose Shown \nBelow (Feet)","4":"Equivalent Length (Feet)","5":"","6":"","7":"","8":"","9":"","10":"","11":"","12":"","13":""},{"0":"","1":"","2":"","3":"","4":"< 25\n26-50\n51-75\n76-100\n101-125\n126-150\n151-175\n176-200\n201-225\n226-250","5":"","6":"","7":"","8":"","9":"","10":"","11":"","12":"","13":""},{"0":"","1":"","2":"","3":"","4":"Maximum Vertical Rise  \n(Outdoor Unit Below Indoor Unit) * \/ Capacity Multiplier","5":"","6":"","7":"","8":"","9":"","10":"","11":"","12":"","13":""},{"0":"1.5 Ton \n**SEE  \nNOTE 3","1":"1\/4\"","2":"5\/8\"","3":"\/","4":"25 \/ 1.00","5":"50 \/ 0.99","6":"62 \/ 0.98","7":"43 \/ 0.98","8":"24 \/ 0.97","9":"5 \/ 0.97","10":"NR","11":"NR","12":"NR","13":"NR"},{"0":"","1":"5\/16\"","2":"5\/8\"","3":"188","4":"25 \/ 1.00","5":"50 \/ 0.99","6":"75 \/ 0.98","7":"98 \/ 0.98","8":"93 \/ 0.97","9":"88 \/ 0.97","10":"83 \/ 0.96","11":"78 \/ 0.96","12":"73 \/ 0.95","13":"68 \/ 0.94"},{"0":"","1":"3\/8\"","2":"5\/8\"","3":"125","4":"25 \/ 1.00","5":"50 \/ 0.99","6":"75 \/ 0.98","7":"100 \/ 0.98","8":"100 \/ 0.97","9":"100 \/ 0.97","10":"100 \/ 0.96","11":"100 \/ 0.96","12":"100 \/ 0.95 100 \/ 0.94","13":""},{"0":"","1":"1\/4\"","2":"3\/4\" **","3":"\/","4":"25 \/ 1.00","5":"50 \/ 1.00","6":"62 \/ 0.99","7":"43 \/ 0.99","8":"24 \/ 0.99","9":"5 \/ 0.99","10":"NR","11":"NR","12":"NR","13":"NR"},{"0":"","1":"5\/16\"","2":"3\/4\" **","3":"188","4":"25 \/ 1.00","5":"50 \/ 1.00","6":"75 \/ 0.99","7":"98 \/ 0.99","8":"93 \/ 0.99","9":"88 \/ 0.99","10":"83 \/ 0.99","11":"78 \/ 0.98","12":"73 \/ 0.98","13":"68 \/ 0.98"},{"0":"","1":"3\/8\"","2":"3\/4\" **","3":"125","4":"25 \/ 1.00","5":"50 \/ 1.00","6":"75 \/ 1.00","7":"100 \/ 0.99","8":"100 \/ 0.99","9":"100 \/ 0.99","10":"100 \/ 0.99","11":"100 \/ 0.98","12":"100 \/ 0.98 100 \/ 0.98","13":""},{"0":"2 Ton","1":"1\/4\"","2":"5\/8\"","3":"\/","4":"25 \/ 0.99","5":"50 \/ 0.98","6":"21 \/ 0.97","7":"NR","8":"NR","9":"NR","10":"NR","11":"NR","12":"NR","13":"NR"},{"0":"","1":"5\/16\"","2":"5\/8\"","3":"180","4":"25 \/ 0.99","5":"50 \/ 0.98","6":"75 \/ 0.97","7":"87 \/ 0.96","8":"77 \/ 0.95","9":"69 \/ 0.94","10":"61 \/ 0.93","11":"53 \/ 0.92","12":"45 \/ 0.91","13":"37 \/ 0.90"},{"0":"","1":"3\/8\"","2":"5\/8\"","3":"120","4":"25 \/ 0.99","5":"50 \/ 0.98","6":"75 \/ 0.97","7":"100 \/ 0.96","8":"100 \/ 0.95","9":"100 \/ 0.94","10":"98 \/ 0.93","11":"95 \/ 0.92","12":"92 \/ 0.91","13":"89 \/ 0.90"},{"0":"","1":"1\/4\"","2":"3\/4\"","3":"\/","4":"25 \/1.00","5":"50 \/ 1.00","6":"21 \/ 0.99","7":"NR","8":"NR","9":"NR","10":"NR","11":"NR","12":"NR","13":"NR"},{"0":"","1":"5\/16\"","2":"3\/4\"","3":"180","4":"25 \/1.00","5":"50 \/ 1.00","6":"75 \/ 0.99","7":"87 \/ 0.99","8":"77 \/ 0.98","9":"69 \/ 0.98","10":"61 \/ 0.98","11":"53 \/ 0.97","12":"45 \/ 0.97","13":"37 \/ 0.96"},{"0":"","1":"3\/8\"","2":"3\/4\"","3":"120","4":"25 \/ 1.00","5":"50 \/ 1.00","6":"75 \/ 0.99","7":"100 \/ 0.99","8":"100 \/ 0.98","9":"100 \/ 0.98","10":"98 \/ 0.98","11":"95 \/ 0.97","12":"93 \/ 0.97","13":"90 \/ 0.96"},{"0":"2.5 Ton","1":"5\/16\"","2":"5\/8\"","3":"148","4":"25 \/ 0.99","5":"50 \/ 0.98","6":"75 \/ 0.96","7":"70 \/ 0.94","8":"59 \/ 0.93","9":"48 \/ 0.91","10":"36 \/ 0.90","11":"NR","12":"NR","13":"NR"},{"0":"","1":"3\/8\"","2":"5\/8\"","3":"98","4":"25 \/ 0.99","5":"50 \/ 0.98","6":"75 \/ 0.96","7":"100 \/ 0.94","8":"98 \/ 0.93","9":"94 \/ 0.91","10":"90 \/ 0.90","11":"NR","12":"NR","13":"NR"},{"0":"","1":"5\/16\"","2":"3\/4\"","3":"148","4":"25 \/ 1.00","5":"50 \/ 0.99","6":"75 \/ 0.99","7":"70 \/ 0.98","8":"59 \/ 0.98","9":"48 \/ 0.97","10":"36 \/ 0.96","11":"25 \/ 0.96","12":"13 \/ 0.95","13":"NR"},{"0":"","1":"3\/8\"","2":"3\/4\"","3":"98","4":"25 \/ 1.00","5":"50 \/ 0.99","6":"75 \/ 0.99","7":"100 \/ 0.98","8":"98 \/ 0.98","9":"94 \/ 0.97","10":"90 \/ 0.96","11":"86 \/ 0.96","12":"82 \/ 0.95","13":"78 \/ 0.95"}]