[{"0":"General Data","1":"","2":"","3":""},{"0":"MODEL NO.","1":"WSP14AZ18A","2":"WSP14AZ24A","3":"WSP14AZ30A"},{"0":"Nominal Tonnage","1":"1.5","2":"2.0","3":"2.5"},{"0":"Valve Connections","1":"","2":"","3":""},{"0":"Liquid Line O.D. \u2013 in.","1":"3\/8","2":"3\/8","3":"3\/8"},{"0":"Suction Line O.D. \u2013 in.","1":"3\/4","2":"3\/4","3":"3\/4"},{"0":"Refrigerant (R410A) furnished oz.\u00b9","1":"88","2":"103","3":"127"},{"0":"Compressor Type","1":"Scroll","2":"","3":""},{"0":"Outdoor Coil","1":"","2":"","3":""},{"0":"Net face area \u2013 Outer Coilp6","1":"14.5","2":"14.5","3":"18.1"},{"0":"Tube diameter \u2013 in.","1":"0.276","2":"0.276","3":"0.276"},{"0":"Number of rows","1":"1","2":"1","3":"1"},{"0":"Fins per inch","1":"22","2":"22","3":"22"},{"0":"Outdoor Fan","1":"","2":"","3":""},{"0":"Diameter \u2013 in.","1":"18","2":"18","3":"22"},{"0":"Number of blades","1":"3","2":"3","3":"2"},{"0":"Motor hp","1":"1\/7","2":"1\/7","3":"1\/6"},{"0":"CFM","1":"2181","2":"2181","3":"2514"},{"0":"RPM","1":"1075","2":"1075","3":"850"},{"0":"watts","1":"154","2":"154","3":"165"},{"0":"Shipping weight \u2013 lbs.","1":"143","2":"145","3":"170"},{"0":"Operating weight \u2013 lbs.","1":"135","2":"137","3":"163"}]