[{"0":"Electrical Data","1":"","2":"","3":""},{"0":"Line Voltage Data (Volts-Phase-Hz)","1":"208\/230-1-60","2":"208\/230-1-60","3":"208\/230-1-60"},{"0":"Maximum overcurrent protection (amps)\u00b2","1":"20","2":"25","3":"25"},{"0":"Minimum circuit ampacity\u00b3","1":"11","2":"15","3":"16"},{"0":"Compressor","1":"","2":"","3":""},{"0":"Rated load amps","1":"9","2":"11","3":"13"},{"0":"Locked rotor amps","1":"56","2":"66","3":"78"},{"0":"Condenser Fan Motor","1":"","2":"","3":""},{"0":"Full load amps","1":"0.8","2":"0.8","3":"1.0"},{"0":"Locked rotor amps","1":"1.5","2":"1.5","3":"2.6"}]